<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Benedict Thekkel">
<meta name="description" content="Phasors, star and delta, three-phase power, power factor correction, why transmission runs at high voltage, and how the grid keeps supply equal to demand, worked for a 230/400 V, 50 Hz system.">

<title>Three-Phase Power Systems – Electrical_Docs</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="https://cdn.jsdelivr.net/npm/jquery@3.5.1/dist/jquery.min.js" integrity="sha384-ZvpUoO/+PpLXR1lu4jmpXWu80pZlYUAfxl5NsBMWOEPSjUn/6Z/hRTt8+pR6L4N2" crossorigin="anonymous"></script><script src="site_libs/quarto-nav/quarto-nav.js"></script>
<script src="site_libs/quarto-nav/headroom.min.js"></script>
<script src="site_libs/clipboard/clipboard.min.js"></script>
<script src="site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="site_libs/quarto-search/fuse.min.js"></script>
<script src="site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="./">
<link href="./utility_sld.html" rel="next">
<link href="./network_theorems.html" rel="prev">
<link href="./favi.svg" rel="icon" type="image/svg+xml">
<script src="site_libs/quarto-html/quarto.js" type="module"></script>
<script src="site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="site_libs/quarto-html/popper.min.js"></script>
<script src="site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="site_libs/quarto-html/anchor.min.js"></script>
<link href="site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" class="quarto-color-scheme" id="quarto-text-highlighting-styles">
<link href="site_libs/quarto-html/quarto-syntax-highlighting-dark-447e42e69aaa9833c0ba1b986f430b20.css" rel="stylesheet" class="quarto-color-scheme quarto-color-alternate" id="quarto-text-highlighting-styles">
<link href="site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" class="quarto-color-scheme-extra" id="quarto-text-highlighting-styles">
<script src="site_libs/bootstrap/bootstrap.min.js"></script>
<link href="site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="site_libs/bootstrap/bootstrap-8e10d5f78f84c68f34904ffd70ceca7c.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme" id="quarto-bootstrap" data-mode="light">
<link href="site_libs/bootstrap/bootstrap-dark-e0bec6286bfda571ec17f309cbd30a0a.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme quarto-color-alternate" id="quarto-bootstrap" data-mode="dark">
<link href="site_libs/bootstrap/bootstrap-8e10d5f78f84c68f34904ffd70ceca7c.min.css" rel="stylesheet" append-hash="true" class="quarto-color-scheme-extra" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<script src="https://cdn.jsdelivr.net/npm/requirejs@2.3.6/require.min.js" integrity="sha384-c9c+LnTbwQ3aujuU7ULEPVvgLs+Fn6fJUvIGTsuu1ZcCf11fiEubah0ttpca4ntM sha384-6V1/AdqZRWk1KAlWbKBlGhN7VG4iE/yAZcO6NZPMF8od0vukrvr0tg4qY6NSrItx" crossorigin="anonymous"></script>

<script type="application/javascript">define('jquery', [],function() {return window.jQuery;})</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<meta property="og:title" content="Three-Phase Power Systems – Electrical_Docs">
<meta property="og:description" content="Phasors, star and delta, three-phase power, power factor correction, why transmission runs at high voltage, and how the grid keeps supply equal to demand, worked for a 230/400 V, 50 Hz system.">
<meta property="og:image" content="https://bthek1.github.io/Electrical_Docs/05_star_delta.svg">
<meta property="og:site_name" content="Electrical_Docs">
<meta name="twitter:title" content="Three-Phase Power Systems – Electrical_Docs">
<meta name="twitter:description" content="Phasors, star and delta, three-phase power, power factor correction, why transmission runs at high voltage, and how the grid keeps supply equal to demand, worked for a 230/400 V, 50 Hz system.">
<meta name="twitter:image" content="https://bthek1.github.io/Electrical_Docs/05_star_delta.svg">
<meta name="twitter:card" content="summary_large_image">
</head>

<body class="nav-sidebar floating nav-fixed quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a><script id="quarto-html-before-body" type="application/javascript">
    const toggleBodyColorMode = (bsSheetEl) => {
      const mode = bsSheetEl.getAttribute("data-mode");
      const bodyEl = window.document.querySelector("body");
      if (mode === "dark") {
        bodyEl.classList.add("quarto-dark");
        bodyEl.classList.remove("quarto-light");
      } else {
        bodyEl.classList.add("quarto-light");
        bodyEl.classList.remove("quarto-dark");
      }
    }
    const toggleBodyColorPrimary = () => {
      const bsSheetEl = window.document.querySelector("link#quarto-bootstrap:not([rel=disabled-stylesheet])");
      if (bsSheetEl) {
        toggleBodyColorMode(bsSheetEl);
      }
    }
    const setColorSchemeToggle = (alternate) => {
      const toggles = window.document.querySelectorAll('.quarto-color-scheme-toggle');
      for (let i=0; i < toggles.length; i++) {
        const toggle = toggles[i];
        if (toggle) {
          toggle.setAttribute("aria-checked", alternate ? "true" : "false");
          if (alternate) {
            toggle.classList.add("alternate");
          } else {
            toggle.classList.remove("alternate");
          }
        }
      }
    };
    const toggleColorMode = (alternate) => {
      // Switch the stylesheets
      const primaryStylesheets = window.document.querySelectorAll('link.quarto-color-scheme:not(.quarto-color-alternate)');
      const alternateStylesheets = window.document.querySelectorAll('link.quarto-color-scheme.quarto-color-alternate');
      manageTransitions('#quarto-margin-sidebar .nav-link', false);
      if (alternate) {
        // note: dark is layered on light, we don't disable primary!
        enableStylesheet(alternateStylesheets);
        for (const sheetNode of alternateStylesheets) {
          if (sheetNode.id === "quarto-bootstrap") {
            toggleBodyColorMode(sheetNode);
          }
        }
      } else {
        disableStylesheet(alternateStylesheets);
        enableStylesheet(primaryStylesheets)
        toggleBodyColorPrimary();
      }
      manageTransitions('#quarto-margin-sidebar .nav-link', true);
      // Switch the toggles
      setColorSchemeToggle(alternate)
    }
    // Hack to workaround the fact that safari doesn't
    // properly recolor the scrollbar when toggling (#1455).
    // Not run on load: stylesheets are set before first paint there, and
    // scrolling would undo the scroll to a URL fragment (#14973).
    // The one pixel nudge keeps the reader where they were.
    const refreshSafariScrollbar = () => {
      if (navigator.userAgent.indexOf('Safari') > 0 && navigator.userAgent.indexOf('Chrome') == -1) {
        manageTransitions("body", false);
        const scrollY = window.scrollY;
        window.scrollTo(0, scrollY > 0 ? scrollY - 1 : 1);
        setTimeout(() => {
          window.scrollTo(0, scrollY);
          manageTransitions("body", true);
        }, 40);
      }
    }
    const disableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        stylesheet.rel = 'disabled-stylesheet';
      }
    }
    const enableStylesheet = (stylesheets) => {
      for (let i=0; i < stylesheets.length; i++) {
        const stylesheet = stylesheets[i];
        if(stylesheet.rel !== 'stylesheet') { // for Chrome, which will still FOUC without this check
          stylesheet.rel = 'stylesheet';
        }
      }
    }
    const manageTransitions = (selector, allowTransitions) => {
      const els = window.document.querySelectorAll(selector);
      for (let i=0; i < els.length; i++) {
        const el = els[i];
        if (allowTransitions) {
          el.classList.remove('notransition');
        } else {
          el.classList.add('notransition');
        }
      }
    }
    const isFileUrl = () => {
      return window.location.protocol === 'file:';
    }
    const hasAlternateSentinel = () => {
      let styleSentinel = getColorSchemeSentinel();
      if (styleSentinel !== null) {
        return styleSentinel === "alternate";
      } else {
        return false;
      }
    }
    const setStyleSentinel = (alternate) => {
      const value = alternate ? "alternate" : "default";
      if (!isFileUrl()) {
        window.localStorage.setItem("quarto-color-scheme", value);
      } else {
        localAlternateSentinel = value;
      }
    }
    const getColorSchemeSentinel = () => {
      if (!isFileUrl()) {
        const storageValue = window.localStorage.getItem("quarto-color-scheme");
        return storageValue != null ? storageValue : localAlternateSentinel;
      } else {
        return localAlternateSentinel;
      }
    }
    const toggleGiscusIfUsed = (isAlternate, darkModeDefault) => {
      const baseTheme = document.querySelector('#giscus-base-theme')?.value ?? 'light';
      const alternateTheme = document.querySelector('#giscus-alt-theme')?.value ?? 'dark';
      let newTheme = '';
      if(authorPrefersDark) {
        newTheme = isAlternate ? baseTheme : alternateTheme;
      } else {
        newTheme = isAlternate ? alternateTheme : baseTheme;
      }
      const changeGiscusTheme = () => {
        // From: https://github.com/giscus/giscus/issues/336
        const sendMessage = (message) => {
          const iframe = document.querySelector('iframe.giscus-frame');
          if (!iframe) return;
          iframe.contentWindow.postMessage({ giscus: message }, 'https://giscus.app');
        }
        sendMessage({
          setConfig: {
            theme: newTheme
          }
        });
      }
      const isGiscussLoaded = window.document.querySelector('iframe.giscus-frame') !== null;
      if (isGiscussLoaded) {
        changeGiscusTheme();
      }
    };
    const authorPrefersDark = false;
    const queryPrefersDark = window.matchMedia('(prefers-color-scheme: dark)');
    const darkModeDefault = queryPrefersDark.matches;
      document.querySelector('link#quarto-text-highlighting-styles.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
      document.querySelector('link#quarto-bootstrap.quarto-color-scheme-extra').rel = 'disabled-stylesheet';
    let localAlternateSentinel = darkModeDefault ? 'alternate' : 'default';
    // Dark / light mode switch
    window.quartoToggleColorScheme = () => {
      // Read the current dark / light value
      let toAlternate = !hasAlternateSentinel();
      toggleColorMode(toAlternate);
      refreshSafariScrollbar();
      setStyleSentinel(toAlternate);
      toggleGiscusIfUsed(toAlternate, darkModeDefault);
      window.dispatchEvent(new Event('resize'));
    };
    queryPrefersDark.addEventListener("change", e => {
      if(window.localStorage.getItem("quarto-color-scheme") !== null)
        return;
      const alternate = e.matches
      toggleColorMode(alternate);
      refreshSafariScrollbar();
      localAlternateSentinel = e.matches ? 'alternate' : 'default'; // this is used alongside local storage!
      toggleGiscusIfUsed(alternate, darkModeDefault);
    });
    // Switch to dark mode if need be
    if (hasAlternateSentinel()) {
      toggleColorMode(true);
    } else {
      toggleColorMode(false);
    }
  </script>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark" aria-label="Site">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="./index.html" class="navbar-brand navbar-brand-logo">
    <img src="./Logo.svg" alt="Benedict Thekkel" class="navbar-logo light-content">
    <img src="./Logo.svg" alt="Benedict Thekkel" class="navbar-logo dark-content">
    </a>
  </div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-docs" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Docs</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-docs">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/bthek1_blog/">
 <span class="dropdown-text">Blog</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Ideas/">
 <span class="dropdown-text">Ideas</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Other/">
 <span class="dropdown-text">Other</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-business" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Business</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-business">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Business_docs/">
 <span class="dropdown-text">Business Docs</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Finances/">
 <span class="dropdown-text">Finances</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-web" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Web</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-web">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Web_development/">
 <span class="dropdown-text">Web Development</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Front_End/">
 <span class="dropdown-text">Front End</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Back_End/">
 <span class="dropdown-text">Back End</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/IaaS_docs/">
 <span class="dropdown-text">IaaS Docs</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-machine-learning" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Machine Learning</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-machine-learning">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/ML_methods/">
 <span class="dropdown-text">ML Methods</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/ML_Timeseries/">
 <span class="dropdown-text">ML Timeseries</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-deep-learning" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Deep Learning</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-deep-learning">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/FastAI_course/">
 <span class="dropdown-text">FastAI course</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/DL_methods/">
 <span class="dropdown-text">DL Methods</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/DL_tasks/">
 <span class="dropdown-text">DL Tasks</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-tools" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Tools</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-tools">    
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Software_Tools/">
 <span class="dropdown-text">Software Tools</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Hardware_Tools/">
 <span class="dropdown-text">Hardware Tools</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Electrical_Docs/">
 <span class="dropdown-text">Electrical Docs</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/Python_Libs/">
 <span class="dropdown-text">Python Libs</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/nbdevAuto/">
 <span class="dropdown-text">Nbdev Automation</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://bthek1.github.io/ROS2_docs/">
 <span class="dropdown-text">ROS2 Docs</span></a>
  </li>  
    </ul>
  </li>
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools tools-wide">
    <div class="dropdown">
      <a href="" title="" id="quarto-navigation-tool-dropdown-0" class="quarto-navigation-tool dropdown-toggle px-1" data-bs-toggle="dropdown" aria-expanded="false" role="link" aria-label="Github"><i class="bi bi-github"></i></a>
      <ul class="dropdown-menu" aria-labelledby="quarto-navigation-tool-dropdown-0">
          <li>
            <a class="dropdown-item quarto-navbar-tools-item" href="https://github.com/bthek1/Electrical_Docs">
              <i class="bi bi-code-slash pe-1"></i>
            Source Code
            </a>
          </li>
          <li>
            <a class="dropdown-item quarto-navbar-tools-item" href="https://github.com/bthek1/Electrical_Docs/issues/new">
              <i class="bi bi-bug pe-1"></i>
            Report a Bug
            </a>
          </li>
          <li>
            <a class="dropdown-item quarto-navbar-tools-item" href="https://github.com/bthek1/Electrical_Docs/issues/new">
              <i class="bi bi-chat-right-text pe-1"></i>
            Ask a Question
            </a>
          </li>
          <li>
            <a class="dropdown-item quarto-navbar-tools-item" href="https://github.com/bthek1/Electrical_Docs/issues">
              <i class="bi bi-list-ul pe-1"></i>
            All Issues
            </a>
          </li>
      </ul>
    </div>
    <a href="https://www.linkedin.com/in/benedict-thekkel/" title="" class="quarto-navigation-tool px-1" aria-label="Linkedin"><i class="bi bi-linkedin"></i></a>
  <button type="button" role="switch" aria-checked="false" class="quarto-color-scheme-toggle quarto-navigation-tool  px-1" onclick="window.quartoToggleColorScheme(); return false;" title="Toggle dark mode" aria-label="Toggle dark mode"><i class="bi"></i></button>
  <a href="" class="quarto-reader-toggle quarto-navigation-tool px-1" onclick="window.quartoToggleReader(); return false;" title="Toggle reader mode">
  <div class="quarto-reader-toggle-btn">
  <i class="bi"></i>
  </div>
</a>
</div>
            <div id="quarto-search" class="" title="Search"></div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="./three_phase_power_systems.html">Three-Phase Power Systems</a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Section">
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Docs</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./physics_equations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Physics Equations</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electromagnetic_equations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electromagnetic Equations</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electricity_equations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electricity Equations</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./network_theorems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Network Theorems</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./three_phase_power_systems.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">Three-Phase Power Systems</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./utility_sld.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Utility Single Line Diagrams</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./control_systems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Control Systems</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./filter_design.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Filter Design</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./fft_examples.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Darts - Fast Fourier Transform Forecasting Model (FFT)</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electricity_load_forecasting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Nixtla - Electricity Load Forecast</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electricity_peak_forecasting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Nixtla - Detect Demand Peaks</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./iotawatt_battery_roi.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Sense -&gt; Analyze -&gt; Decide: From IotaWatt to a Home-Battery ROI</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electrical_tools.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Tools</span></a>
  </div>
</li>
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./electrical_switch_components.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electrical Switch Components</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">Electrical Motors</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./Electrical_Motors/electric_motors.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Electric Motors</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./Electrical_Motors/servos.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Servo Motors</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./Electrical_Motors/stepper_motors.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Stepper Motors</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="./Electrical_Motors/brushless_motors.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Brushless Motors (BLDC / PMSM)</span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#phasors" id="toc-phasors" class="nav-link active" data-scroll-target="#phasors">Phasors</a></li>
  <li><a href="#three-phases" id="toc-three-phases" class="nav-link" data-scroll-target="#three-phases">Three phases</a></li>
  <li><a href="#star-and-delta" id="toc-star-and-delta" class="nav-link" data-scroll-target="#star-and-delta">Star and delta</a></li>
  <li><a href="#three-phase-power-and-the-power-triangle" id="toc-three-phase-power-and-the-power-triangle" class="nav-link" data-scroll-target="#three-phase-power-and-the-power-triangle">Three-phase power and the power triangle</a></li>
  <li><a href="#power-factor-correction" id="toc-power-factor-correction" class="nav-link" data-scroll-target="#power-factor-correction">Power factor correction</a></li>
  <li><a href="#why-transmission-runs-at-high-voltage" id="toc-why-transmission-runs-at-high-voltage" class="nav-link" data-scroll-target="#why-transmission-runs-at-high-voltage">Why transmission runs at high voltage</a></li>
  <li><a href="#how-the-grid-balances-supply-and-demand" id="toc-how-the-grid-balances-supply-and-demand" class="nav-link" data-scroll-target="#how-the-grid-balances-supply-and-demand">How the grid balances supply and demand</a></li>
  <li><a href="#summary" id="toc-summary" class="nav-link" data-scroll-target="#summary">Summary</a></li>
  </ul>
<div class="toc-actions"><ul><li><a href="https://github.dev/bthek1/Electrical_Docs/blob/main/05_Three_Phase_Power_Systems.ipynb" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/bthek1/Electrical_Docs/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li></ul></div></nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">


<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Three-Phase Power Systems</h1>
</div>

<div>
  <div class="description">
    Phasors, star and delta, three-phase power, power factor correction, why transmission runs at high voltage, and how the grid keeps supply equal to demand, worked for a 230/400 V, 50 Hz system.
  </div>
</div>


<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Benedict Thekkel </p>
          </div>
  </div>
    
  
    
  </div>
  


</header>


<!-- WARNING: THIS FILE WAS AUTOGENERATED! DO NOT EDIT! -->
<p>Almost all electricity is generated, transmitted and used as <strong>three-phase alternating current</strong>. In Australia, a house gets one phase at 230 V. A workshop or a factory gets all three at 400 V between lines. The grid runs at 50 Hz (60 Hz in the Americas). This page builds up the tools in order: phasors, then three phases, then power and power factor, then transmission, and last, how a grid keeps supply equal to demand every second.</p>
<p>Each section computes a worked example and checks it with assertions. The numbers use the Australian low-voltage standard of 230/400 V, 50 Hz.</p>
<section id="phasors" class="level2">
<h2 class="anchored" data-anchor-id="phasors">Phasors</h2>
<p>A steady sine wave <span class="math inline">\(v(t) = V_m \cos(\omega t + \phi)\)</span> is fully described by two numbers: its size and its phase angle. Frequency is the same everywhere in the circuit, so it can be left out. A <strong>phasor</strong> packs the two numbers into one complex number, <span class="math inline">\(V = V_{rms}\angle\phi\)</span>. Engineers use the RMS (root mean square) value, <span class="math inline">\(V_{rms} = V_m/\sqrt{2}\)</span>, because it gives the same heating as DC of that size. “230 V” means 230 V RMS, which peaks at 325 V.</p>
<p>Inductors and capacitors then become complex <strong>impedances</strong>: <span class="math inline">\(Z_L = j\omega L\)</span> and <span class="math inline">\(Z_C = 1/(j\omega C)\)</span>. With <span class="math inline">\(Z = R + jX\)</span>, Ohm’s law works unchanged, <span class="math inline">\(I = V/Z\)</span>. Python’s built-in complex type does the arithmetic. Python writes <span class="math inline">\(j\)</span> as <code>1j</code>.</p>
<div id="05a625dd" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> numpy <span class="im">as</span> np</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> pyecharts <span class="im">import</span> options <span class="im">as</span> opts</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> pyecharts.charts <span class="im">import</span> Line, Bar</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> pyecharts.<span class="bu">globals</span> <span class="im">import</span> CurrentConfig</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a><span class="co"># assets.pyecharts.org served an expired TLS cert on 2026-11-11; pin the jsDelivr mirror</span></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>CurrentConfig.ONLINE_HOST <span class="op">=</span> <span class="st">"https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/"</span></span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> cmath</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> scipy.integrate <span class="im">import</span> solve_ivp</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a>f0 <span class="op">=</span> <span class="fl">50.0</span>                 <span class="co"># Hz</span></span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>w <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">*</span> f0        <span class="co"># rad/s</span></span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>V_ph <span class="op">=</span> <span class="fl">230.0</span>              <span class="co"># V rms, line to neutral</span></span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> polar(z, unit<span class="op">=</span><span class="st">""</span>):</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>    <span class="co">"Format a complex number as magnitude and angle in degrees."</span></span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="ss">f"</span><span class="sc">{</span><span class="bu">abs</span>(z)<span class="sc">:.2f}{</span>unit<span class="sc">}</span><span class="ss"> at </span><span class="sc">{</span>np<span class="sc">.</span>degrees(cmath.phase(z))<span class="sc">:+.2f}</span><span class="ss"> deg"</span></span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a>Z <span class="op">=</span> <span class="dv">8</span> <span class="op">+</span> <span class="ot">6j</span>                <span class="co"># ohm: 8 ohm resistance, 6 ohm inductive reactance</span></span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a>L <span class="op">=</span> <span class="dv">6</span> <span class="op">/</span> w                 <span class="co"># the inductance that gives X = 6 ohm at 50 Hz</span></span>
<span id="cb1-21"><a href="#cb1-21" aria-hidden="true" tabindex="-1"></a>I <span class="op">=</span> V_ph <span class="op">/</span> Z</span>
<span id="cb1-22"><a href="#cb1-22" aria-hidden="true" tabindex="-1"></a>pf <span class="op">=</span> np.cos(cmath.phase(Z))</span>
<span id="cb1-23"><a href="#cb1-23" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Z = </span><span class="sc">{</span>polar(Z, <span class="st">' ohm'</span>)<span class="sc">}</span><span class="ss">   (L = </span><span class="sc">{</span>L <span class="op">*</span> <span class="fl">1e3</span><span class="sc">:.2f}</span><span class="ss"> mH)"</span>)</span>
<span id="cb1-24"><a href="#cb1-24" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"I = </span><span class="sc">{</span>polar(I, <span class="st">' A'</span>)<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb1-25"><a href="#cb1-25" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"power factor = </span><span class="sc">{</span>pf<span class="sc">:.2f}</span><span class="ss"> lagging; P = </span><span class="sc">{</span>V_ph <span class="op">*</span> <span class="bu">abs</span>(I) <span class="op">*</span> pf<span class="sc">:.0f}</span><span class="ss"> W"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Z = 10.00 ohm at +36.87 deg   (L = 19.10 mH)
I = 23.00 A at -36.87 deg
power factor = 0.80 lagging; P = 4232 W</code></pre>
</div>
</div>
<p>The current is 23 A and lags the voltage by 36.9 degrees, because the inductor resists changes in current. The cosine of that angle, 0.8, is the <strong>power factor</strong>. Only the part of the current in phase with the voltage delivers energy.</p>
<hr>
</section>
<section id="three-phases" class="level2">
<h2 class="anchored" data-anchor-id="three-phases">Three phases</h2>
<p>A three-phase generator has three windings spaced 120 degrees apart around its rotor, so it produces three sine waves 120 degrees apart in time. Two properties make this the standard everywhere.</p>
<ol type="1">
<li><strong>The three currents sum to zero</strong> when the loads are balanced, so a single neutral wire carries almost nothing. Three circuits need three or four wires instead of six.</li>
<li><strong>Total power is constant</strong>, not pulsing. A single-phase load draws power in pulses at twice the line frequency. Three phases add up to a flat line. That is why three-phase motors run smoothly and are self-starting.</li>
</ol>
<div id="e2beee53" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a>t <span class="op">=</span> np.linspace(<span class="dv">0</span>, <span class="fl">0.04</span>, <span class="dv">161</span>)             <span class="co"># two cycles at 50 Hz, 0.25 ms steps</span></span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>Vm <span class="op">=</span> np.sqrt(<span class="dv">2</span>) <span class="op">*</span> V_ph</span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>phi <span class="op">=</span> cmath.phase(Z)</span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>shifts <span class="op">=</span> [<span class="dv">0</span>, <span class="op">-</span><span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">/</span> <span class="dv">3</span>, <span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">/</span> <span class="dv">3</span>]</span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>v <span class="op">=</span> [Vm <span class="op">*</span> np.cos(w <span class="op">*</span> t <span class="op">+</span> s) <span class="cf">for</span> s <span class="kw">in</span> shifts]</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>i <span class="op">=</span> [Vm <span class="op">/</span> <span class="bu">abs</span>(Z) <span class="op">*</span> np.cos(w <span class="op">*</span> t <span class="op">+</span> s <span class="op">-</span> phi) <span class="cf">for</span> s <span class="kw">in</span> shifts]</span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>p <span class="op">=</span> [vk <span class="op">*</span> ik <span class="cf">for</span> vk, ik <span class="kw">in</span> <span class="bu">zip</span>(v, i)]</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>v_sum, p_total <span class="op">=</span> <span class="bu">sum</span>(v), <span class="bu">sum</span>(p)</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>ms <span class="op">=</span> [<span class="ss">f"</span><span class="sc">{</span>x <span class="op">*</span> <span class="fl">1e3</span><span class="sc">:.2f}</span><span class="ss">"</span> <span class="cf">for</span> x <span class="kw">in</span> t]</span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>volts <span class="op">=</span> (</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    Line(init_opts<span class="op">=</span>opts.InitOpts(width<span class="op">=</span><span class="st">"100%"</span>, height<span class="op">=</span><span class="st">"340px"</span>))</span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a>    .add_xaxis(ms)</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L1"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> v[<span class="dv">0</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L2"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> v[<span class="dv">1</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L3"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> v[<span class="dv">2</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb3-17"><a href="#cb3-17" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"sum"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">6</span>) <span class="cf">for</span> x <span class="kw">in</span> v_sum], is_symbol_show<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb3-18"><a href="#cb3-18" aria-hidden="true" tabindex="-1"></a>               linestyle_opts<span class="op">=</span>opts.LineStyleOpts(width<span class="op">=</span><span class="dv">3</span>, type_<span class="op">=</span><span class="st">"dashed"</span>))</span>
<span id="cb3-19"><a href="#cb3-19" aria-hidden="true" tabindex="-1"></a>    .set_series_opts(label_opts<span class="op">=</span>opts.LabelOpts(is_show<span class="op">=</span><span class="va">False</span>))</span>
<span id="cb3-20"><a href="#cb3-20" aria-hidden="true" tabindex="-1"></a>    .set_global_opts(</span>
<span id="cb3-21"><a href="#cb3-21" aria-hidden="true" tabindex="-1"></a>        title_opts<span class="op">=</span>opts.TitleOpts(title<span class="op">=</span><span class="st">"Three phase voltages and their sum"</span>),</span>
<span id="cb3-22"><a href="#cb3-22" aria-hidden="true" tabindex="-1"></a>        xaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"ms"</span>, boundary_gap<span class="op">=</span><span class="va">False</span>),</span>
<span id="cb3-23"><a href="#cb3-23" aria-hidden="true" tabindex="-1"></a>        yaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"V"</span>),</span>
<span id="cb3-24"><a href="#cb3-24" aria-hidden="true" tabindex="-1"></a>        tooltip_opts<span class="op">=</span>opts.TooltipOpts(trigger<span class="op">=</span><span class="st">"axis"</span>),</span>
<span id="cb3-25"><a href="#cb3-25" aria-hidden="true" tabindex="-1"></a>        legend_opts<span class="op">=</span>opts.LegendOpts(pos_top<span class="op">=</span><span class="st">"8%"</span>),</span>
<span id="cb3-26"><a href="#cb3-26" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb3-27"><a href="#cb3-27" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb3-28"><a href="#cb3-28" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"largest |vA + vB + vC| over two cycles: </span><span class="sc">{</span>np<span class="sc">.</span><span class="bu">abs</span>(v_sum)<span class="sc">.</span><span class="bu">max</span>()<span class="sc">:.2e}</span><span class="ss"> V"</span>)</span>
<span id="cb3-29"><a href="#cb3-29" aria-hidden="true" tabindex="-1"></a>volts.render_notebook()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>largest |vA + vB + vC| over two cycles: 4.26e-13 V</code></pre>
</div>
<div class="cell-output cell-output-display">

<script>
    require.config({
        paths: {
            'echarts':'https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/echarts.min'
        }
    });
</script>

        <div id="94057c48e42748228dcf7cd27d6ebd50" style="width:100%; height:340px;"></div>

<script>
        require(['echarts'], function(echarts) {
                var chart_94057c48e42748228dcf7cd27d6ebd50 = echarts.init(
                    document.getElementById('94057c48e42748228dcf7cd27d6ebd50'), 'white', {renderer: 'canvas', locale: 'ZH'});
                var option_94057c48e42748228dcf7cd27d6ebd50 = {
    "animation": true,
    "animationThreshold": 2000,
    "animationDuration": 1000,
    "animationEasing": "cubicOut",
    "animationDelay": 0,
    "animationDurationUpdate": 300,
    "animationEasingUpdate": "cubicOut",
    "animationDelayUpdate": 0,
    "aria": {
        "enabled": false
    },
    "series": [
        {
            "type": "line",
            "name": "L1",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    325.3
                ],
                [
                    "0.25",
                    324.3
                ],
                [
                    "0.50",
                    321.3
                ],
                [
                    "0.75",
                    316.3
                ],
                [
                    "1.00",
                    309.3
                ],
                [
                    "1.25",
                    300.5
                ],
                [
                    "1.50",
                    289.8
                ],
                [
                    "1.75",
                    277.3
                ],
                [
                    "2.00",
                    263.1
                ],
                [
                    "2.25",
                    247.3
                ],
                [
                    "2.50",
                    230.0
                ],
                [
                    "2.75",
                    211.2
                ],
                [
                    "3.00",
                    191.2
                ],
                [
                    "3.25",
                    170.0
                ],
                [
                    "3.50",
                    147.7
                ],
                [
                    "3.75",
                    124.5
                ],
                [
                    "4.00",
                    100.5
                ],
                [
                    "4.25",
                    75.9
                ],
                [
                    "4.50",
                    50.9
                ],
                [
                    "4.75",
                    25.5
                ],
                [
                    "5.00",
                    0.0
                ],
                [
                    "5.25",
                    -25.5
                ],
                [
                    "5.50",
                    -50.9
                ],
                [
                    "5.75",
                    -75.9
                ],
                [
                    "6.00",
                    -100.5
                ],
                [
                    "6.25",
                    -124.5
                ],
                [
                    "6.50",
                    -147.7
                ],
                [
                    "6.75",
                    -170.0
                ],
                [
                    "7.00",
                    -191.2
                ],
                [
                    "7.25",
                    -211.2
                ],
                [
                    "7.50",
                    -230.0
                ],
                [
                    "7.75",
                    -247.3
                ],
                [
                    "8.00",
                    -263.1
                ],
                [
                    "8.25",
                    -277.3
                ],
                [
                    "8.50",
                    -289.8
                ],
                [
                    "8.75",
                    -300.5
                ],
                [
                    "9.00",
                    -309.3
                ],
                [
                    "9.25",
                    -316.3
                ],
                [
                    "9.50",
                    -321.3
                ],
                [
                    "9.75",
                    -324.3
                ],
                [
                    "10.00",
                    -325.3
                ],
                [
                    "10.25",
                    -324.3
                ],
                [
                    "10.50",
                    -321.3
                ],
                [
                    "10.75",
                    -316.3
                ],
                [
                    "11.00",
                    -309.3
                ],
                [
                    "11.25",
                    -300.5
                ],
                [
                    "11.50",
                    -289.8
                ],
                [
                    "11.75",
                    -277.3
                ],
                [
                    "12.00",
                    -263.1
                ],
                [
                    "12.25",
                    -247.3
                ],
                [
                    "12.50",
                    -230.0
                ],
                [
                    "12.75",
                    -211.2
                ],
                [
                    "13.00",
                    -191.2
                ],
                [
                    "13.25",
                    -170.0
                ],
                [
                    "13.50",
                    -147.7
                ],
                [
                    "13.75",
                    -124.5
                ],
                [
                    "14.00",
                    -100.5
                ],
                [
                    "14.25",
                    -75.9
                ],
                [
                    "14.50",
                    -50.9
                ],
                [
                    "14.75",
                    -25.5
                ],
                [
                    "15.00",
                    -0.0
                ],
                [
                    "15.25",
                    25.5
                ],
                [
                    "15.50",
                    50.9
                ],
                [
                    "15.75",
                    75.9
                ],
                [
                    "16.00",
                    100.5
                ],
                [
                    "16.25",
                    124.5
                ],
                [
                    "16.50",
                    147.7
                ],
                [
                    "16.75",
                    170.0
                ],
                [
                    "17.00",
                    191.2
                ],
                [
                    "17.25",
                    211.2
                ],
                [
                    "17.50",
                    230.0
                ],
                [
                    "17.75",
                    247.3
                ],
                [
                    "18.00",
                    263.1
                ],
                [
                    "18.25",
                    277.3
                ],
                [
                    "18.50",
                    289.8
                ],
                [
                    "18.75",
                    300.5
                ],
                [
                    "19.00",
                    309.3
                ],
                [
                    "19.25",
                    316.3
                ],
                [
                    "19.50",
                    321.3
                ],
                [
                    "19.75",
                    324.3
                ],
                [
                    "20.00",
                    325.3
                ],
                [
                    "20.25",
                    324.3
                ],
                [
                    "20.50",
                    321.3
                ],
                [
                    "20.75",
                    316.3
                ],
                [
                    "21.00",
                    309.3
                ],
                [
                    "21.25",
                    300.5
                ],
                [
                    "21.50",
                    289.8
                ],
                [
                    "21.75",
                    277.3
                ],
                [
                    "22.00",
                    263.1
                ],
                [
                    "22.25",
                    247.3
                ],
                [
                    "22.50",
                    230.0
                ],
                [
                    "22.75",
                    211.2
                ],
                [
                    "23.00",
                    191.2
                ],
                [
                    "23.25",
                    170.0
                ],
                [
                    "23.50",
                    147.7
                ],
                [
                    "23.75",
                    124.5
                ],
                [
                    "24.00",
                    100.5
                ],
                [
                    "24.25",
                    75.9
                ],
                [
                    "24.50",
                    50.9
                ],
                [
                    "24.75",
                    25.5
                ],
                [
                    "25.00",
                    -0.0
                ],
                [
                    "25.25",
                    -25.5
                ],
                [
                    "25.50",
                    -50.9
                ],
                [
                    "25.75",
                    -75.9
                ],
                [
                    "26.00",
                    -100.5
                ],
                [
                    "26.25",
                    -124.5
                ],
                [
                    "26.50",
                    -147.7
                ],
                [
                    "26.75",
                    -170.0
                ],
                [
                    "27.00",
                    -191.2
                ],
                [
                    "27.25",
                    -211.2
                ],
                [
                    "27.50",
                    -230.0
                ],
                [
                    "27.75",
                    -247.3
                ],
                [
                    "28.00",
                    -263.1
                ],
                [
                    "28.25",
                    -277.3
                ],
                [
                    "28.50",
                    -289.8
                ],
                [
                    "28.75",
                    -300.5
                ],
                [
                    "29.00",
                    -309.3
                ],
                [
                    "29.25",
                    -316.3
                ],
                [
                    "29.50",
                    -321.3
                ],
                [
                    "29.75",
                    -324.3
                ],
                [
                    "30.00",
                    -325.3
                ],
                [
                    "30.25",
                    -324.3
                ],
                [
                    "30.50",
                    -321.3
                ],
                [
                    "30.75",
                    -316.3
                ],
                [
                    "31.00",
                    -309.3
                ],
                [
                    "31.25",
                    -300.5
                ],
                [
                    "31.50",
                    -289.8
                ],
                [
                    "31.75",
                    -277.3
                ],
                [
                    "32.00",
                    -263.1
                ],
                [
                    "32.25",
                    -247.3
                ],
                [
                    "32.50",
                    -230.0
                ],
                [
                    "32.75",
                    -211.2
                ],
                [
                    "33.00",
                    -191.2
                ],
                [
                    "33.25",
                    -170.0
                ],
                [
                    "33.50",
                    -147.7
                ],
                [
                    "33.75",
                    -124.5
                ],
                [
                    "34.00",
                    -100.5
                ],
                [
                    "34.25",
                    -75.9
                ],
                [
                    "34.50",
                    -50.9
                ],
                [
                    "34.75",
                    -25.5
                ],
                [
                    "35.00",
                    0.0
                ],
                [
                    "35.25",
                    25.5
                ],
                [
                    "35.50",
                    50.9
                ],
                [
                    "35.75",
                    75.9
                ],
                [
                    "36.00",
                    100.5
                ],
                [
                    "36.25",
                    124.5
                ],
                [
                    "36.50",
                    147.7
                ],
                [
                    "36.75",
                    170.0
                ],
                [
                    "37.00",
                    191.2
                ],
                [
                    "37.25",
                    211.2
                ],
                [
                    "37.50",
                    230.0
                ],
                [
                    "37.75",
                    247.3
                ],
                [
                    "38.00",
                    263.1
                ],
                [
                    "38.25",
                    277.3
                ],
                [
                    "38.50",
                    289.8
                ],
                [
                    "38.75",
                    300.5
                ],
                [
                    "39.00",
                    309.3
                ],
                [
                    "39.25",
                    316.3
                ],
                [
                    "39.50",
                    321.3
                ],
                [
                    "39.75",
                    324.3
                ],
                [
                    "40.00",
                    325.3
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "L2",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    -162.6
                ],
                [
                    "0.25",
                    -140.0
                ],
                [
                    "0.50",
                    -116.6
                ],
                [
                    "0.75",
                    -92.4
                ],
                [
                    "1.00",
                    -67.6
                ],
                [
                    "1.25",
                    -42.5
                ],
                [
                    "1.50",
                    -17.0
                ],
                [
                    "1.75",
                    8.5
                ],
                [
                    "2.00",
                    34.0
                ],
                [
                    "2.25",
                    59.3
                ],
                [
                    "2.50",
                    84.2
                ],
                [
                    "2.75",
                    108.6
                ],
                [
                    "3.00",
                    132.3
                ],
                [
                    "3.25",
                    155.2
                ],
                [
                    "3.50",
                    177.2
                ],
                [
                    "3.75",
                    198.0
                ],
                [
                    "4.00",
                    217.6
                ],
                [
                    "4.25",
                    235.9
                ],
                [
                    "4.50",
                    252.8
                ],
                [
                    "4.75",
                    268.1
                ],
                [
                    "5.00",
                    281.7
                ],
                [
                    "5.25",
                    293.6
                ],
                [
                    "5.50",
                    303.7
                ],
                [
                    "5.75",
                    311.9
                ],
                [
                    "6.00",
                    318.2
                ],
                [
                    "6.25",
                    322.5
                ],
                [
                    "6.50",
                    324.8
                ],
                [
                    "6.75",
                    325.2
                ],
                [
                    "7.00",
                    323.5
                ],
                [
                    "7.25",
                    319.8
                ],
                [
                    "7.50",
                    314.2
                ],
                [
                    "7.75",
                    306.6
                ],
                [
                    "8.00",
                    297.1
                ],
                [
                    "8.25",
                    285.9
                ],
                [
                    "8.50",
                    272.8
                ],
                [
                    "8.75",
                    258.1
                ],
                [
                    "9.00",
                    241.7
                ],
                [
                    "9.25",
                    223.9
                ],
                [
                    "9.50",
                    204.7
                ],
                [
                    "9.75",
                    184.2
                ],
                [
                    "10.00",
                    162.6
                ],
                [
                    "10.25",
                    140.0
                ],
                [
                    "10.50",
                    116.6
                ],
                [
                    "10.75",
                    92.4
                ],
                [
                    "11.00",
                    67.6
                ],
                [
                    "11.25",
                    42.5
                ],
                [
                    "11.50",
                    17.0
                ],
                [
                    "11.75",
                    -8.5
                ],
                [
                    "12.00",
                    -34.0
                ],
                [
                    "12.25",
                    -59.3
                ],
                [
                    "12.50",
                    -84.2
                ],
                [
                    "12.75",
                    -108.6
                ],
                [
                    "13.00",
                    -132.3
                ],
                [
                    "13.25",
                    -155.2
                ],
                [
                    "13.50",
                    -177.2
                ],
                [
                    "13.75",
                    -198.0
                ],
                [
                    "14.00",
                    -217.6
                ],
                [
                    "14.25",
                    -235.9
                ],
                [
                    "14.50",
                    -252.8
                ],
                [
                    "14.75",
                    -268.1
                ],
                [
                    "15.00",
                    -281.7
                ],
                [
                    "15.25",
                    -293.6
                ],
                [
                    "15.50",
                    -303.7
                ],
                [
                    "15.75",
                    -311.9
                ],
                [
                    "16.00",
                    -318.2
                ],
                [
                    "16.25",
                    -322.5
                ],
                [
                    "16.50",
                    -324.8
                ],
                [
                    "16.75",
                    -325.2
                ],
                [
                    "17.00",
                    -323.5
                ],
                [
                    "17.25",
                    -319.8
                ],
                [
                    "17.50",
                    -314.2
                ],
                [
                    "17.75",
                    -306.6
                ],
                [
                    "18.00",
                    -297.1
                ],
                [
                    "18.25",
                    -285.9
                ],
                [
                    "18.50",
                    -272.8
                ],
                [
                    "18.75",
                    -258.1
                ],
                [
                    "19.00",
                    -241.7
                ],
                [
                    "19.25",
                    -223.9
                ],
                [
                    "19.50",
                    -204.7
                ],
                [
                    "19.75",
                    -184.2
                ],
                [
                    "20.00",
                    -162.6
                ],
                [
                    "20.25",
                    -140.0
                ],
                [
                    "20.50",
                    -116.6
                ],
                [
                    "20.75",
                    -92.4
                ],
                [
                    "21.00",
                    -67.6
                ],
                [
                    "21.25",
                    -42.5
                ],
                [
                    "21.50",
                    -17.0
                ],
                [
                    "21.75",
                    8.5
                ],
                [
                    "22.00",
                    34.0
                ],
                [
                    "22.25",
                    59.3
                ],
                [
                    "22.50",
                    84.2
                ],
                [
                    "22.75",
                    108.6
                ],
                [
                    "23.00",
                    132.3
                ],
                [
                    "23.25",
                    155.2
                ],
                [
                    "23.50",
                    177.2
                ],
                [
                    "23.75",
                    198.0
                ],
                [
                    "24.00",
                    217.6
                ],
                [
                    "24.25",
                    235.9
                ],
                [
                    "24.50",
                    252.8
                ],
                [
                    "24.75",
                    268.1
                ],
                [
                    "25.00",
                    281.7
                ],
                [
                    "25.25",
                    293.6
                ],
                [
                    "25.50",
                    303.7
                ],
                [
                    "25.75",
                    311.9
                ],
                [
                    "26.00",
                    318.2
                ],
                [
                    "26.25",
                    322.5
                ],
                [
                    "26.50",
                    324.8
                ],
                [
                    "26.75",
                    325.2
                ],
                [
                    "27.00",
                    323.5
                ],
                [
                    "27.25",
                    319.8
                ],
                [
                    "27.50",
                    314.2
                ],
                [
                    "27.75",
                    306.6
                ],
                [
                    "28.00",
                    297.1
                ],
                [
                    "28.25",
                    285.9
                ],
                [
                    "28.50",
                    272.8
                ],
                [
                    "28.75",
                    258.1
                ],
                [
                    "29.00",
                    241.7
                ],
                [
                    "29.25",
                    223.9
                ],
                [
                    "29.50",
                    204.7
                ],
                [
                    "29.75",
                    184.2
                ],
                [
                    "30.00",
                    162.6
                ],
                [
                    "30.25",
                    140.0
                ],
                [
                    "30.50",
                    116.6
                ],
                [
                    "30.75",
                    92.4
                ],
                [
                    "31.00",
                    67.6
                ],
                [
                    "31.25",
                    42.5
                ],
                [
                    "31.50",
                    17.0
                ],
                [
                    "31.75",
                    -8.5
                ],
                [
                    "32.00",
                    -34.0
                ],
                [
                    "32.25",
                    -59.3
                ],
                [
                    "32.50",
                    -84.2
                ],
                [
                    "32.75",
                    -108.6
                ],
                [
                    "33.00",
                    -132.3
                ],
                [
                    "33.25",
                    -155.2
                ],
                [
                    "33.50",
                    -177.2
                ],
                [
                    "33.75",
                    -198.0
                ],
                [
                    "34.00",
                    -217.6
                ],
                [
                    "34.25",
                    -235.9
                ],
                [
                    "34.50",
                    -252.8
                ],
                [
                    "34.75",
                    -268.1
                ],
                [
                    "35.00",
                    -281.7
                ],
                [
                    "35.25",
                    -293.6
                ],
                [
                    "35.50",
                    -303.7
                ],
                [
                    "35.75",
                    -311.9
                ],
                [
                    "36.00",
                    -318.2
                ],
                [
                    "36.25",
                    -322.5
                ],
                [
                    "36.50",
                    -324.8
                ],
                [
                    "36.75",
                    -325.2
                ],
                [
                    "37.00",
                    -323.5
                ],
                [
                    "37.25",
                    -319.8
                ],
                [
                    "37.50",
                    -314.2
                ],
                [
                    "37.75",
                    -306.6
                ],
                [
                    "38.00",
                    -297.1
                ],
                [
                    "38.25",
                    -285.9
                ],
                [
                    "38.50",
                    -272.8
                ],
                [
                    "38.75",
                    -258.1
                ],
                [
                    "39.00",
                    -241.7
                ],
                [
                    "39.25",
                    -223.9
                ],
                [
                    "39.50",
                    -204.7
                ],
                [
                    "39.75",
                    -184.2
                ],
                [
                    "40.00",
                    -162.6
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "L3",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    -162.6
                ],
                [
                    "0.25",
                    -184.2
                ],
                [
                    "0.50",
                    -204.7
                ],
                [
                    "0.75",
                    -223.9
                ],
                [
                    "1.00",
                    -241.7
                ],
                [
                    "1.25",
                    -258.1
                ],
                [
                    "1.50",
                    -272.8
                ],
                [
                    "1.75",
                    -285.9
                ],
                [
                    "2.00",
                    -297.1
                ],
                [
                    "2.25",
                    -306.6
                ],
                [
                    "2.50",
                    -314.2
                ],
                [
                    "2.75",
                    -319.8
                ],
                [
                    "3.00",
                    -323.5
                ],
                [
                    "3.25",
                    -325.2
                ],
                [
                    "3.50",
                    -324.8
                ],
                [
                    "3.75",
                    -322.5
                ],
                [
                    "4.00",
                    -318.2
                ],
                [
                    "4.25",
                    -311.9
                ],
                [
                    "4.50",
                    -303.7
                ],
                [
                    "4.75",
                    -293.6
                ],
                [
                    "5.00",
                    -281.7
                ],
                [
                    "5.25",
                    -268.1
                ],
                [
                    "5.50",
                    -252.8
                ],
                [
                    "5.75",
                    -235.9
                ],
                [
                    "6.00",
                    -217.6
                ],
                [
                    "6.25",
                    -198.0
                ],
                [
                    "6.50",
                    -177.2
                ],
                [
                    "6.75",
                    -155.2
                ],
                [
                    "7.00",
                    -132.3
                ],
                [
                    "7.25",
                    -108.6
                ],
                [
                    "7.50",
                    -84.2
                ],
                [
                    "7.75",
                    -59.3
                ],
                [
                    "8.00",
                    -34.0
                ],
                [
                    "8.25",
                    -8.5
                ],
                [
                    "8.50",
                    17.0
                ],
                [
                    "8.75",
                    42.5
                ],
                [
                    "9.00",
                    67.6
                ],
                [
                    "9.25",
                    92.4
                ],
                [
                    "9.50",
                    116.6
                ],
                [
                    "9.75",
                    140.0
                ],
                [
                    "10.00",
                    162.6
                ],
                [
                    "10.25",
                    184.2
                ],
                [
                    "10.50",
                    204.7
                ],
                [
                    "10.75",
                    223.9
                ],
                [
                    "11.00",
                    241.7
                ],
                [
                    "11.25",
                    258.1
                ],
                [
                    "11.50",
                    272.8
                ],
                [
                    "11.75",
                    285.9
                ],
                [
                    "12.00",
                    297.1
                ],
                [
                    "12.25",
                    306.6
                ],
                [
                    "12.50",
                    314.2
                ],
                [
                    "12.75",
                    319.8
                ],
                [
                    "13.00",
                    323.5
                ],
                [
                    "13.25",
                    325.2
                ],
                [
                    "13.50",
                    324.8
                ],
                [
                    "13.75",
                    322.5
                ],
                [
                    "14.00",
                    318.2
                ],
                [
                    "14.25",
                    311.9
                ],
                [
                    "14.50",
                    303.7
                ],
                [
                    "14.75",
                    293.6
                ],
                [
                    "15.00",
                    281.7
                ],
                [
                    "15.25",
                    268.1
                ],
                [
                    "15.50",
                    252.8
                ],
                [
                    "15.75",
                    235.9
                ],
                [
                    "16.00",
                    217.6
                ],
                [
                    "16.25",
                    198.0
                ],
                [
                    "16.50",
                    177.2
                ],
                [
                    "16.75",
                    155.2
                ],
                [
                    "17.00",
                    132.3
                ],
                [
                    "17.25",
                    108.6
                ],
                [
                    "17.50",
                    84.2
                ],
                [
                    "17.75",
                    59.3
                ],
                [
                    "18.00",
                    34.0
                ],
                [
                    "18.25",
                    8.5
                ],
                [
                    "18.50",
                    -17.0
                ],
                [
                    "18.75",
                    -42.5
                ],
                [
                    "19.00",
                    -67.6
                ],
                [
                    "19.25",
                    -92.4
                ],
                [
                    "19.50",
                    -116.6
                ],
                [
                    "19.75",
                    -140.0
                ],
                [
                    "20.00",
                    -162.6
                ],
                [
                    "20.25",
                    -184.2
                ],
                [
                    "20.50",
                    -204.7
                ],
                [
                    "20.75",
                    -223.9
                ],
                [
                    "21.00",
                    -241.7
                ],
                [
                    "21.25",
                    -258.1
                ],
                [
                    "21.50",
                    -272.8
                ],
                [
                    "21.75",
                    -285.9
                ],
                [
                    "22.00",
                    -297.1
                ],
                [
                    "22.25",
                    -306.6
                ],
                [
                    "22.50",
                    -314.2
                ],
                [
                    "22.75",
                    -319.8
                ],
                [
                    "23.00",
                    -323.5
                ],
                [
                    "23.25",
                    -325.2
                ],
                [
                    "23.50",
                    -324.8
                ],
                [
                    "23.75",
                    -322.5
                ],
                [
                    "24.00",
                    -318.2
                ],
                [
                    "24.25",
                    -311.9
                ],
                [
                    "24.50",
                    -303.7
                ],
                [
                    "24.75",
                    -293.6
                ],
                [
                    "25.00",
                    -281.7
                ],
                [
                    "25.25",
                    -268.1
                ],
                [
                    "25.50",
                    -252.8
                ],
                [
                    "25.75",
                    -235.9
                ],
                [
                    "26.00",
                    -217.6
                ],
                [
                    "26.25",
                    -198.0
                ],
                [
                    "26.50",
                    -177.2
                ],
                [
                    "26.75",
                    -155.2
                ],
                [
                    "27.00",
                    -132.3
                ],
                [
                    "27.25",
                    -108.6
                ],
                [
                    "27.50",
                    -84.2
                ],
                [
                    "27.75",
                    -59.3
                ],
                [
                    "28.00",
                    -34.0
                ],
                [
                    "28.25",
                    -8.5
                ],
                [
                    "28.50",
                    17.0
                ],
                [
                    "28.75",
                    42.5
                ],
                [
                    "29.00",
                    67.6
                ],
                [
                    "29.25",
                    92.4
                ],
                [
                    "29.50",
                    116.6
                ],
                [
                    "29.75",
                    140.0
                ],
                [
                    "30.00",
                    162.6
                ],
                [
                    "30.25",
                    184.2
                ],
                [
                    "30.50",
                    204.7
                ],
                [
                    "30.75",
                    223.9
                ],
                [
                    "31.00",
                    241.7
                ],
                [
                    "31.25",
                    258.1
                ],
                [
                    "31.50",
                    272.8
                ],
                [
                    "31.75",
                    285.9
                ],
                [
                    "32.00",
                    297.1
                ],
                [
                    "32.25",
                    306.6
                ],
                [
                    "32.50",
                    314.2
                ],
                [
                    "32.75",
                    319.8
                ],
                [
                    "33.00",
                    323.5
                ],
                [
                    "33.25",
                    325.2
                ],
                [
                    "33.50",
                    324.8
                ],
                [
                    "33.75",
                    322.5
                ],
                [
                    "34.00",
                    318.2
                ],
                [
                    "34.25",
                    311.9
                ],
                [
                    "34.50",
                    303.7
                ],
                [
                    "34.75",
                    293.6
                ],
                [
                    "35.00",
                    281.7
                ],
                [
                    "35.25",
                    268.1
                ],
                [
                    "35.50",
                    252.8
                ],
                [
                    "35.75",
                    235.9
                ],
                [
                    "36.00",
                    217.6
                ],
                [
                    "36.25",
                    198.0
                ],
                [
                    "36.50",
                    177.2
                ],
                [
                    "36.75",
                    155.2
                ],
                [
                    "37.00",
                    132.3
                ],
                [
                    "37.25",
                    108.6
                ],
                [
                    "37.50",
                    84.2
                ],
                [
                    "37.75",
                    59.3
                ],
                [
                    "38.00",
                    34.0
                ],
                [
                    "38.25",
                    8.5
                ],
                [
                    "38.50",
                    -17.0
                ],
                [
                    "38.75",
                    -42.5
                ],
                [
                    "39.00",
                    -67.6
                ],
                [
                    "39.25",
                    -92.4
                ],
                [
                    "39.50",
                    -116.6
                ],
                [
                    "39.75",
                    -140.0
                ],
                [
                    "40.00",
                    -162.6
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "sum",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    0.0
                ],
                [
                    "0.25",
                    0.0
                ],
                [
                    "0.50",
                    0.0
                ],
                [
                    "0.75",
                    0.0
                ],
                [
                    "1.00",
                    0.0
                ],
                [
                    "1.25",
                    0.0
                ],
                [
                    "1.50",
                    0.0
                ],
                [
                    "1.75",
                    0.0
                ],
                [
                    "2.00",
                    0.0
                ],
                [
                    "2.25",
                    0.0
                ],
                [
                    "2.50",
                    0.0
                ],
                [
                    "2.75",
                    0.0
                ],
                [
                    "3.00",
                    0.0
                ],
                [
                    "3.25",
                    0.0
                ],
                [
                    "3.50",
                    0.0
                ],
                [
                    "3.75",
                    0.0
                ],
                [
                    "4.00",
                    0.0
                ],
                [
                    "4.25",
                    0.0
                ],
                [
                    "4.50",
                    0.0
                ],
                [
                    "4.75",
                    0.0
                ],
                [
                    "5.00",
                    -0.0
                ],
                [
                    "5.25",
                    -0.0
                ],
                [
                    "5.50",
                    0.0
                ],
                [
                    "5.75",
                    -0.0
                ],
                [
                    "6.00",
                    -0.0
                ],
                [
                    "6.25",
                    -0.0
                ],
                [
                    "6.50",
                    -0.0
                ],
                [
                    "6.75",
                    -0.0
                ],
                [
                    "7.00",
                    -0.0
                ],
                [
                    "7.25",
                    -0.0
                ],
                [
                    "7.50",
                    0.0
                ],
                [
                    "7.75",
                    -0.0
                ],
                [
                    "8.00",
                    -0.0
                ],
                [
                    "8.25",
                    -0.0
                ],
                [
                    "8.50",
                    -0.0
                ],
                [
                    "8.75",
                    0.0
                ],
                [
                    "9.00",
                    -0.0
                ],
                [
                    "9.25",
                    -0.0
                ],
                [
                    "9.50",
                    0.0
                ],
                [
                    "9.75",
                    -0.0
                ],
                [
                    "10.00",
                    -0.0
                ],
                [
                    "10.25",
                    -0.0
                ],
                [
                    "10.50",
                    -0.0
                ],
                [
                    "10.75",
                    0.0
                ],
                [
                    "11.00",
                    -0.0
                ],
                [
                    "11.25",
                    -0.0
                ],
                [
                    "11.50",
                    0.0
                ],
                [
                    "11.75",
                    -0.0
                ],
                [
                    "12.00",
                    -0.0
                ],
                [
                    "12.25",
                    -0.0
                ],
                [
                    "12.50",
                    -0.0
                ],
                [
                    "12.75",
                    0.0
                ],
                [
                    "13.00",
                    -0.0
                ],
                [
                    "13.25",
                    -0.0
                ],
                [
                    "13.50",
                    -0.0
                ],
                [
                    "13.75",
                    0.0
                ],
                [
                    "14.00",
                    0.0
                ],
                [
                    "14.25",
                    0.0
                ],
                [
                    "14.50",
                    -0.0
                ],
                [
                    "14.75",
                    -0.0
                ],
                [
                    "15.00",
                    0.0
                ],
                [
                    "15.25",
                    0.0
                ],
                [
                    "15.50",
                    -0.0
                ],
                [
                    "15.75",
                    -0.0
                ],
                [
                    "16.00",
                    0.0
                ],
                [
                    "16.25",
                    0.0
                ],
                [
                    "16.50",
                    0.0
                ],
                [
                    "16.75",
                    -0.0
                ],
                [
                    "17.00",
                    -0.0
                ],
                [
                    "17.25",
                    0.0
                ],
                [
                    "17.50",
                    0.0
                ],
                [
                    "17.75",
                    -0.0
                ],
                [
                    "18.00",
                    -0.0
                ],
                [
                    "18.25",
                    -0.0
                ],
                [
                    "18.50",
                    -0.0
                ],
                [
                    "18.75",
                    -0.0
                ],
                [
                    "19.00",
                    0.0
                ],
                [
                    "19.25",
                    0.0
                ],
                [
                    "19.50",
                    -0.0
                ],
                [
                    "19.75",
                    -0.0
                ],
                [
                    "20.00",
                    0.0
                ],
                [
                    "20.25",
                    0.0
                ],
                [
                    "20.50",
                    0.0
                ],
                [
                    "20.75",
                    -0.0
                ],
                [
                    "21.00",
                    -0.0
                ],
                [
                    "21.25",
                    0.0
                ],
                [
                    "21.50",
                    0.0
                ],
                [
                    "21.75",
                    0.0
                ],
                [
                    "22.00",
                    0.0
                ],
                [
                    "22.25",
                    -0.0
                ],
                [
                    "22.50",
                    -0.0
                ],
                [
                    "22.75",
                    -0.0
                ],
                [
                    "23.00",
                    0.0
                ],
                [
                    "23.25",
                    0.0
                ],
                [
                    "23.50",
                    -0.0
                ],
                [
                    "23.75",
                    -0.0
                ],
                [
                    "24.00",
                    -0.0
                ],
                [
                    "24.25",
                    0.0
                ],
                [
                    "24.50",
                    0.0
                ],
                [
                    "24.75",
                    0.0
                ],
                [
                    "25.00",
                    0.0
                ],
                [
                    "25.25",
                    0.0
                ],
                [
                    "25.50",
                    -0.0
                ],
                [
                    "25.75",
                    -0.0
                ],
                [
                    "26.00",
                    -0.0
                ],
                [
                    "26.25",
                    -0.0
                ],
                [
                    "26.50",
                    -0.0
                ],
                [
                    "26.75",
                    -0.0
                ],
                [
                    "27.00",
                    -0.0
                ],
                [
                    "27.25",
                    -0.0
                ],
                [
                    "27.50",
                    -0.0
                ],
                [
                    "27.75",
                    -0.0
                ],
                [
                    "28.00",
                    -0.0
                ],
                [
                    "28.25",
                    -0.0
                ],
                [
                    "28.50",
                    -0.0
                ],
                [
                    "28.75",
                    -0.0
                ],
                [
                    "29.00",
                    -0.0
                ],
                [
                    "29.25",
                    -0.0
                ],
                [
                    "29.50",
                    -0.0
                ],
                [
                    "29.75",
                    -0.0
                ],
                [
                    "30.00",
                    -0.0
                ],
                [
                    "30.25",
                    -0.0
                ],
                [
                    "30.50",
                    -0.0
                ],
                [
                    "30.75",
                    -0.0
                ],
                [
                    "31.00",
                    -0.0
                ],
                [
                    "31.25",
                    -0.0
                ],
                [
                    "31.50",
                    -0.0
                ],
                [
                    "31.75",
                    -0.0
                ],
                [
                    "32.00",
                    -0.0
                ],
                [
                    "32.25",
                    -0.0
                ],
                [
                    "32.50",
                    -0.0
                ],
                [
                    "32.75",
                    -0.0
                ],
                [
                    "33.00",
                    -0.0
                ],
                [
                    "33.25",
                    -0.0
                ],
                [
                    "33.50",
                    -0.0
                ],
                [
                    "33.75",
                    -0.0
                ],
                [
                    "34.00",
                    -0.0
                ],
                [
                    "34.25",
                    -0.0
                ],
                [
                    "34.50",
                    -0.0
                ],
                [
                    "34.75",
                    0.0
                ],
                [
                    "35.00",
                    0.0
                ],
                [
                    "35.25",
                    0.0
                ],
                [
                    "35.50",
                    0.0
                ],
                [
                    "35.75",
                    0.0
                ],
                [
                    "36.00",
                    0.0
                ],
                [
                    "36.25",
                    0.0
                ],
                [
                    "36.50",
                    0.0
                ],
                [
                    "36.75",
                    0.0
                ],
                [
                    "37.00",
                    0.0
                ],
                [
                    "37.25",
                    0.0
                ],
                [
                    "37.50",
                    0.0
                ],
                [
                    "37.75",
                    0.0
                ],
                [
                    "38.00",
                    0.0
                ],
                [
                    "38.25",
                    0.0
                ],
                [
                    "38.50",
                    0.0
                ],
                [
                    "38.75",
                    0.0
                ],
                [
                    "39.00",
                    0.0
                ],
                [
                    "39.25",
                    0.0
                ],
                [
                    "39.50",
                    0.0
                ],
                [
                    "39.75",
                    0.0
                ],
                [
                    "40.00",
                    0.0
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false,
                "width": 3,
                "type": "dashed"
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        }
    ],
    "legend": [
        {
            "data": [
                "L1",
                "L2",
                "L3",
                "sum"
            ],
            "selected": {},
            "show": true,
            "top": "8%",
            "padding": 5,
            "itemGap": 10,
            "itemWidth": 25,
            "itemHeight": 14,
            "backgroundColor": "transparent",
            "borderColor": "#ccc",
            "borderRadius": 0,
            "pageButtonItemGap": 5,
            "pageButtonPosition": "end",
            "pageFormatter": "{current}/{total}",
            "pageIconColor": "#2f4554",
            "pageIconInactiveColor": "#aaa",
            "pageIconSize": 15,
            "animationDurationUpdate": 800,
            "selector": false,
            "selectorPosition": "auto",
            "selectorItemGap": 7,
            "selectorButtonGap": 10,
            "triggerEvent": false
        }
    ],
    "tooltip": {
        "show": true,
        "trigger": "axis",
        "triggerOn": "mousemove|click",
        "axisPointer": {
            "type": "line"
        },
        "showContent": true,
        "alwaysShowContent": false,
        "showDelay": 0,
        "hideDelay": 100,
        "enterable": false,
        "confine": false,
        "appendToBody": false,
        "transitionDuration": 0.4,
        "displayTransition": true,
        "textStyle": {
            "fontSize": 14,
            "richInheritPlainLabel": true
        },
        "borderWidth": 0,
        "padding": 5,
        "order": "seriesAsc"
    },
    "xAxis": [
        {
            "name": "ms",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "boundaryGap": false,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0,
            "data": [
                "0.00",
                "0.25",
                "0.50",
                "0.75",
                "1.00",
                "1.25",
                "1.50",
                "1.75",
                "2.00",
                "2.25",
                "2.50",
                "2.75",
                "3.00",
                "3.25",
                "3.50",
                "3.75",
                "4.00",
                "4.25",
                "4.50",
                "4.75",
                "5.00",
                "5.25",
                "5.50",
                "5.75",
                "6.00",
                "6.25",
                "6.50",
                "6.75",
                "7.00",
                "7.25",
                "7.50",
                "7.75",
                "8.00",
                "8.25",
                "8.50",
                "8.75",
                "9.00",
                "9.25",
                "9.50",
                "9.75",
                "10.00",
                "10.25",
                "10.50",
                "10.75",
                "11.00",
                "11.25",
                "11.50",
                "11.75",
                "12.00",
                "12.25",
                "12.50",
                "12.75",
                "13.00",
                "13.25",
                "13.50",
                "13.75",
                "14.00",
                "14.25",
                "14.50",
                "14.75",
                "15.00",
                "15.25",
                "15.50",
                "15.75",
                "16.00",
                "16.25",
                "16.50",
                "16.75",
                "17.00",
                "17.25",
                "17.50",
                "17.75",
                "18.00",
                "18.25",
                "18.50",
                "18.75",
                "19.00",
                "19.25",
                "19.50",
                "19.75",
                "20.00",
                "20.25",
                "20.50",
                "20.75",
                "21.00",
                "21.25",
                "21.50",
                "21.75",
                "22.00",
                "22.25",
                "22.50",
                "22.75",
                "23.00",
                "23.25",
                "23.50",
                "23.75",
                "24.00",
                "24.25",
                "24.50",
                "24.75",
                "25.00",
                "25.25",
                "25.50",
                "25.75",
                "26.00",
                "26.25",
                "26.50",
                "26.75",
                "27.00",
                "27.25",
                "27.50",
                "27.75",
                "28.00",
                "28.25",
                "28.50",
                "28.75",
                "29.00",
                "29.25",
                "29.50",
                "29.75",
                "30.00",
                "30.25",
                "30.50",
                "30.75",
                "31.00",
                "31.25",
                "31.50",
                "31.75",
                "32.00",
                "32.25",
                "32.50",
                "32.75",
                "33.00",
                "33.25",
                "33.50",
                "33.75",
                "34.00",
                "34.25",
                "34.50",
                "34.75",
                "35.00",
                "35.25",
                "35.50",
                "35.75",
                "36.00",
                "36.25",
                "36.50",
                "36.75",
                "37.00",
                "37.25",
                "37.50",
                "37.75",
                "38.00",
                "38.25",
                "38.50",
                "38.75",
                "39.00",
                "39.25",
                "39.50",
                "39.75",
                "40.00"
            ]
        }
    ],
    "yAxis": [
        {
            "name": "V",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0
        }
    ],
    "title": [
        {
            "show": true,
            "text": "Three phase voltages and their sum",
            "target": "blank",
            "subtarget": "blank",
            "padding": 5,
            "itemGap": 10,
            "textAlign": "auto",
            "textVerticalAlign": "auto",
            "triggerEvent": false
        }
    ]
};
                chart_94057c48e42748228dcf7cd27d6ebd50.setOption(option_94057c48e42748228dcf7cd27d6ebd50);
        });
    </script>
</div>
</div>
<div id="6befb7dc" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a>power <span class="op">=</span> (</span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>    Line(init_opts<span class="op">=</span>opts.InitOpts(width<span class="op">=</span><span class="st">"100%"</span>, height<span class="op">=</span><span class="st">"340px"</span>))</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>    .add_xaxis(ms)</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L1 power"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> p[<span class="dv">0</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L2 power"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> p[<span class="dv">1</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"L3 power"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> p[<span class="dv">2</span>]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"total"</span>, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>) <span class="cf">for</span> x <span class="kw">in</span> p_total], is_symbol_show<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a>               linestyle_opts<span class="op">=</span>opts.LineStyleOpts(width<span class="op">=</span><span class="dv">3</span>))</span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a>    .set_series_opts(label_opts<span class="op">=</span>opts.LabelOpts(is_show<span class="op">=</span><span class="va">False</span>))</span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a>    .set_global_opts(</span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a>        title_opts<span class="op">=</span>opts.TitleOpts(title<span class="op">=</span><span class="st">"Instantaneous power: each phase pulses, the total does not"</span>),</span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a>        xaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"ms"</span>, boundary_gap<span class="op">=</span><span class="va">False</span>),</span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a>        yaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"W"</span>),</span>
<span id="cb5-14"><a href="#cb5-14" aria-hidden="true" tabindex="-1"></a>        tooltip_opts<span class="op">=</span>opts.TooltipOpts(trigger<span class="op">=</span><span class="st">"axis"</span>),</span>
<span id="cb5-15"><a href="#cb5-15" aria-hidden="true" tabindex="-1"></a>        legend_opts<span class="op">=</span>opts.LegendOpts(pos_top<span class="op">=</span><span class="st">"8%"</span>),</span>
<span id="cb5-16"><a href="#cb5-16" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb5-17"><a href="#cb5-17" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb5-18"><a href="#cb5-18" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"total power: min </span><span class="sc">{</span>p_total<span class="sc">.</span><span class="bu">min</span>()<span class="sc">:.1f}</span><span class="ss"> W, max </span><span class="sc">{</span>p_total<span class="sc">.</span><span class="bu">max</span>()<span class="sc">:.1f}</span><span class="ss"> W; 3 x V x I x pf = </span><span class="sc">{</span><span class="dv">3</span> <span class="op">*</span> V_ph <span class="op">*</span> <span class="bu">abs</span>(I) <span class="op">*</span> pf<span class="sc">:.1f}</span><span class="ss"> W"</span>)</span>
<span id="cb5-19"><a href="#cb5-19" aria-hidden="true" tabindex="-1"></a>power.render_notebook()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>total power: min 12696.0 W, max 12696.0 W; 3 x V x I x pf = 12696.0 W</code></pre>
</div>
<div class="cell-output cell-output-display">

<script>
    require.config({
        paths: {
            'echarts':'https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/echarts.min'
        }
    });
</script>

        <div id="f24035108c504f55bece9ba379c7572b" style="width:100%; height:340px;"></div>

<script>
        require(['echarts'], function(echarts) {
                var chart_f24035108c504f55bece9ba379c7572b = echarts.init(
                    document.getElementById('f24035108c504f55bece9ba379c7572b'), 'white', {renderer: 'canvas', locale: 'ZH'});
                var option_f24035108c504f55bece9ba379c7572b = {
    "animation": true,
    "animationThreshold": 2000,
    "animationDuration": 1000,
    "animationEasing": "cubicOut",
    "animationDelay": 0,
    "animationDurationUpdate": 300,
    "animationEasingUpdate": "cubicOut",
    "animationDelayUpdate": 0,
    "aria": {
        "enabled": false
    },
    "series": [
        {
            "type": "line",
            "name": "L1 power",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    8464.0
                ],
                [
                    "0.25",
                    8908.4
                ],
                [
                    "0.50",
                    9237.7
                ],
                [
                    "0.75",
                    9443.7
                ],
                [
                    "1.00",
                    9521.4
                ],
                [
                    "1.25",
                    9468.8
                ],
                [
                    "1.50",
                    9287.3
                ],
                [
                    "1.75",
                    8981.3
                ],
                [
                    "2.00",
                    8558.4
                ],
                [
                    "2.25",
                    8029.0
                ],
                [
                    "2.50",
                    7406.0
                ],
                [
                    "2.75",
                    6704.9
                ],
                [
                    "3.00",
                    5942.9
                ],
                [
                    "3.25",
                    5138.8
                ],
                [
                    "3.50",
                    4312.3
                ],
                [
                    "3.75",
                    3483.9
                ],
                [
                    "4.00",
                    2673.9
                ],
                [
                    "4.25",
                    1902.2
                ],
                [
                    "4.50",
                    1187.9
                ],
                [
                    "4.75",
                    548.6
                ],
                [
                    "5.00",
                    0.0
                ],
                [
                    "5.25",
                    -444.4
                ],
                [
                    "5.50",
                    -773.7
                ],
                [
                    "5.75",
                    -979.7
                ],
                [
                    "6.00",
                    -1057.4
                ],
                [
                    "6.25",
                    -1004.8
                ],
                [
                    "6.50",
                    -823.3
                ],
                [
                    "6.75",
                    -517.3
                ],
                [
                    "7.00",
                    -94.4
                ],
                [
                    "7.25",
                    435.0
                ],
                [
                    "7.50",
                    1058.0
                ],
                [
                    "7.75",
                    1759.1
                ],
                [
                    "8.00",
                    2521.1
                ],
                [
                    "8.25",
                    3325.2
                ],
                [
                    "8.50",
                    4151.7
                ],
                [
                    "8.75",
                    4980.1
                ],
                [
                    "9.00",
                    5790.1
                ],
                [
                    "9.25",
                    6561.8
                ],
                [
                    "9.50",
                    7276.1
                ],
                [
                    "9.75",
                    7915.4
                ],
                [
                    "10.00",
                    8464.0
                ],
                [
                    "10.25",
                    8908.4
                ],
                [
                    "10.50",
                    9237.7
                ],
                [
                    "10.75",
                    9443.7
                ],
                [
                    "11.00",
                    9521.4
                ],
                [
                    "11.25",
                    9468.8
                ],
                [
                    "11.50",
                    9287.3
                ],
                [
                    "11.75",
                    8981.3
                ],
                [
                    "12.00",
                    8558.4
                ],
                [
                    "12.25",
                    8029.0
                ],
                [
                    "12.50",
                    7406.0
                ],
                [
                    "12.75",
                    6704.9
                ],
                [
                    "13.00",
                    5942.9
                ],
                [
                    "13.25",
                    5138.8
                ],
                [
                    "13.50",
                    4312.3
                ],
                [
                    "13.75",
                    3483.9
                ],
                [
                    "14.00",
                    2673.9
                ],
                [
                    "14.25",
                    1902.2
                ],
                [
                    "14.50",
                    1187.9
                ],
                [
                    "14.75",
                    548.6
                ],
                [
                    "15.00",
                    0.0
                ],
                [
                    "15.25",
                    -444.4
                ],
                [
                    "15.50",
                    -773.7
                ],
                [
                    "15.75",
                    -979.7
                ],
                [
                    "16.00",
                    -1057.4
                ],
                [
                    "16.25",
                    -1004.8
                ],
                [
                    "16.50",
                    -823.3
                ],
                [
                    "16.75",
                    -517.3
                ],
                [
                    "17.00",
                    -94.4
                ],
                [
                    "17.25",
                    435.0
                ],
                [
                    "17.50",
                    1058.0
                ],
                [
                    "17.75",
                    1759.1
                ],
                [
                    "18.00",
                    2521.1
                ],
                [
                    "18.25",
                    3325.2
                ],
                [
                    "18.50",
                    4151.7
                ],
                [
                    "18.75",
                    4980.1
                ],
                [
                    "19.00",
                    5790.1
                ],
                [
                    "19.25",
                    6561.8
                ],
                [
                    "19.50",
                    7276.1
                ],
                [
                    "19.75",
                    7915.4
                ],
                [
                    "20.00",
                    8464.0
                ],
                [
                    "20.25",
                    8908.4
                ],
                [
                    "20.50",
                    9237.7
                ],
                [
                    "20.75",
                    9443.7
                ],
                [
                    "21.00",
                    9521.4
                ],
                [
                    "21.25",
                    9468.8
                ],
                [
                    "21.50",
                    9287.3
                ],
                [
                    "21.75",
                    8981.3
                ],
                [
                    "22.00",
                    8558.4
                ],
                [
                    "22.25",
                    8029.0
                ],
                [
                    "22.50",
                    7406.0
                ],
                [
                    "22.75",
                    6704.9
                ],
                [
                    "23.00",
                    5942.9
                ],
                [
                    "23.25",
                    5138.8
                ],
                [
                    "23.50",
                    4312.3
                ],
                [
                    "23.75",
                    3483.9
                ],
                [
                    "24.00",
                    2673.9
                ],
                [
                    "24.25",
                    1902.2
                ],
                [
                    "24.50",
                    1187.9
                ],
                [
                    "24.75",
                    548.6
                ],
                [
                    "25.00",
                    -0.0
                ],
                [
                    "25.25",
                    -444.4
                ],
                [
                    "25.50",
                    -773.7
                ],
                [
                    "25.75",
                    -979.7
                ],
                [
                    "26.00",
                    -1057.4
                ],
                [
                    "26.25",
                    -1004.8
                ],
                [
                    "26.50",
                    -823.3
                ],
                [
                    "26.75",
                    -517.3
                ],
                [
                    "27.00",
                    -94.4
                ],
                [
                    "27.25",
                    435.0
                ],
                [
                    "27.50",
                    1058.0
                ],
                [
                    "27.75",
                    1759.1
                ],
                [
                    "28.00",
                    2521.1
                ],
                [
                    "28.25",
                    3325.2
                ],
                [
                    "28.50",
                    4151.7
                ],
                [
                    "28.75",
                    4980.1
                ],
                [
                    "29.00",
                    5790.1
                ],
                [
                    "29.25",
                    6561.8
                ],
                [
                    "29.50",
                    7276.1
                ],
                [
                    "29.75",
                    7915.4
                ],
                [
                    "30.00",
                    8464.0
                ],
                [
                    "30.25",
                    8908.4
                ],
                [
                    "30.50",
                    9237.7
                ],
                [
                    "30.75",
                    9443.7
                ],
                [
                    "31.00",
                    9521.4
                ],
                [
                    "31.25",
                    9468.8
                ],
                [
                    "31.50",
                    9287.3
                ],
                [
                    "31.75",
                    8981.3
                ],
                [
                    "32.00",
                    8558.4
                ],
                [
                    "32.25",
                    8029.0
                ],
                [
                    "32.50",
                    7406.0
                ],
                [
                    "32.75",
                    6704.9
                ],
                [
                    "33.00",
                    5942.9
                ],
                [
                    "33.25",
                    5138.8
                ],
                [
                    "33.50",
                    4312.3
                ],
                [
                    "33.75",
                    3483.9
                ],
                [
                    "34.00",
                    2673.9
                ],
                [
                    "34.25",
                    1902.2
                ],
                [
                    "34.50",
                    1187.9
                ],
                [
                    "34.75",
                    548.6
                ],
                [
                    "35.00",
                    -0.0
                ],
                [
                    "35.25",
                    -444.4
                ],
                [
                    "35.50",
                    -773.7
                ],
                [
                    "35.75",
                    -979.7
                ],
                [
                    "36.00",
                    -1057.4
                ],
                [
                    "36.25",
                    -1004.8
                ],
                [
                    "36.50",
                    -823.3
                ],
                [
                    "36.75",
                    -517.3
                ],
                [
                    "37.00",
                    -94.4
                ],
                [
                    "37.25",
                    435.0
                ],
                [
                    "37.50",
                    1058.0
                ],
                [
                    "37.75",
                    1759.1
                ],
                [
                    "38.00",
                    2521.1
                ],
                [
                    "38.25",
                    3325.2
                ],
                [
                    "38.50",
                    4151.7
                ],
                [
                    "38.75",
                    4980.1
                ],
                [
                    "39.00",
                    5790.1
                ],
                [
                    "39.25",
                    6561.8
                ],
                [
                    "39.50",
                    7276.1
                ],
                [
                    "39.75",
                    7915.4
                ],
                [
                    "40.00",
                    8464.0
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "L2 power",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    4864.8
                ],
                [
                    "0.25",
                    4035.4
                ],
                [
                    "0.50",
                    3210.8
                ],
                [
                    "0.75",
                    2411.4
                ],
                [
                    "1.00",
                    1656.9
                ],
                [
                    "1.25",
                    965.7
                ],
                [
                    "1.50",
                    355.0
                ],
                [
                    "1.75",
                    -160.3
                ],
                [
                    "2.00",
                    -567.4
                ],
                [
                    "2.25",
                    -856.4
                ],
                [
                    "2.50",
                    -1020.0
                ],
                [
                    "2.75",
                    -1054.3
                ],
                [
                    "3.00",
                    -958.5
                ],
                [
                    "3.25",
                    -734.9
                ],
                [
                    "3.50",
                    -388.9
                ],
                [
                    "3.75",
                    70.8
                ],
                [
                    "4.00",
                    633.0
                ],
                [
                    "4.25",
                    1283.8
                ],
                [
                    "4.50",
                    2007.2
                ],
                [
                    "4.75",
                    2785.4
                ],
                [
                    "5.00",
                    3599.2
                ],
                [
                    "5.25",
                    4428.6
                ],
                [
                    "5.50",
                    5253.2
                ],
                [
                    "5.75",
                    6052.6
                ],
                [
                    "6.00",
                    6807.1
                ],
                [
                    "6.25",
                    7498.3
                ],
                [
                    "6.50",
                    8109.0
                ],
                [
                    "6.75",
                    8624.3
                ],
                [
                    "7.00",
                    9031.4
                ],
                [
                    "7.25",
                    9320.4
                ],
                [
                    "7.50",
                    9484.0
                ],
                [
                    "7.75",
                    9518.3
                ],
                [
                    "8.00",
                    9422.5
                ],
                [
                    "8.25",
                    9198.9
                ],
                [
                    "8.50",
                    8852.9
                ],
                [
                    "8.75",
                    8393.2
                ],
                [
                    "9.00",
                    7831.0
                ],
                [
                    "9.25",
                    7180.2
                ],
                [
                    "9.50",
                    6456.8
                ],
                [
                    "9.75",
                    5678.6
                ],
                [
                    "10.00",
                    4864.8
                ],
                [
                    "10.25",
                    4035.4
                ],
                [
                    "10.50",
                    3210.8
                ],
                [
                    "10.75",
                    2411.4
                ],
                [
                    "11.00",
                    1656.9
                ],
                [
                    "11.25",
                    965.7
                ],
                [
                    "11.50",
                    355.0
                ],
                [
                    "11.75",
                    -160.3
                ],
                [
                    "12.00",
                    -567.4
                ],
                [
                    "12.25",
                    -856.4
                ],
                [
                    "12.50",
                    -1020.0
                ],
                [
                    "12.75",
                    -1054.3
                ],
                [
                    "13.00",
                    -958.5
                ],
                [
                    "13.25",
                    -734.9
                ],
                [
                    "13.50",
                    -388.9
                ],
                [
                    "13.75",
                    70.8
                ],
                [
                    "14.00",
                    633.0
                ],
                [
                    "14.25",
                    1283.8
                ],
                [
                    "14.50",
                    2007.2
                ],
                [
                    "14.75",
                    2785.4
                ],
                [
                    "15.00",
                    3599.2
                ],
                [
                    "15.25",
                    4428.6
                ],
                [
                    "15.50",
                    5253.2
                ],
                [
                    "15.75",
                    6052.6
                ],
                [
                    "16.00",
                    6807.1
                ],
                [
                    "16.25",
                    7498.3
                ],
                [
                    "16.50",
                    8109.0
                ],
                [
                    "16.75",
                    8624.3
                ],
                [
                    "17.00",
                    9031.4
                ],
                [
                    "17.25",
                    9320.4
                ],
                [
                    "17.50",
                    9484.0
                ],
                [
                    "17.75",
                    9518.3
                ],
                [
                    "18.00",
                    9422.5
                ],
                [
                    "18.25",
                    9198.9
                ],
                [
                    "18.50",
                    8852.9
                ],
                [
                    "18.75",
                    8393.2
                ],
                [
                    "19.00",
                    7831.0
                ],
                [
                    "19.25",
                    7180.2
                ],
                [
                    "19.50",
                    6456.8
                ],
                [
                    "19.75",
                    5678.6
                ],
                [
                    "20.00",
                    4864.8
                ],
                [
                    "20.25",
                    4035.4
                ],
                [
                    "20.50",
                    3210.8
                ],
                [
                    "20.75",
                    2411.4
                ],
                [
                    "21.00",
                    1656.9
                ],
                [
                    "21.25",
                    965.7
                ],
                [
                    "21.50",
                    355.0
                ],
                [
                    "21.75",
                    -160.3
                ],
                [
                    "22.00",
                    -567.4
                ],
                [
                    "22.25",
                    -856.4
                ],
                [
                    "22.50",
                    -1020.0
                ],
                [
                    "22.75",
                    -1054.3
                ],
                [
                    "23.00",
                    -958.5
                ],
                [
                    "23.25",
                    -734.9
                ],
                [
                    "23.50",
                    -388.9
                ],
                [
                    "23.75",
                    70.8
                ],
                [
                    "24.00",
                    633.0
                ],
                [
                    "24.25",
                    1283.8
                ],
                [
                    "24.50",
                    2007.2
                ],
                [
                    "24.75",
                    2785.4
                ],
                [
                    "25.00",
                    3599.2
                ],
                [
                    "25.25",
                    4428.6
                ],
                [
                    "25.50",
                    5253.2
                ],
                [
                    "25.75",
                    6052.6
                ],
                [
                    "26.00",
                    6807.1
                ],
                [
                    "26.25",
                    7498.3
                ],
                [
                    "26.50",
                    8109.0
                ],
                [
                    "26.75",
                    8624.3
                ],
                [
                    "27.00",
                    9031.4
                ],
                [
                    "27.25",
                    9320.4
                ],
                [
                    "27.50",
                    9484.0
                ],
                [
                    "27.75",
                    9518.3
                ],
                [
                    "28.00",
                    9422.5
                ],
                [
                    "28.25",
                    9198.9
                ],
                [
                    "28.50",
                    8852.9
                ],
                [
                    "28.75",
                    8393.2
                ],
                [
                    "29.00",
                    7831.0
                ],
                [
                    "29.25",
                    7180.2
                ],
                [
                    "29.50",
                    6456.8
                ],
                [
                    "29.75",
                    5678.6
                ],
                [
                    "30.00",
                    4864.8
                ],
                [
                    "30.25",
                    4035.4
                ],
                [
                    "30.50",
                    3210.8
                ],
                [
                    "30.75",
                    2411.4
                ],
                [
                    "31.00",
                    1656.9
                ],
                [
                    "31.25",
                    965.7
                ],
                [
                    "31.50",
                    355.0
                ],
                [
                    "31.75",
                    -160.3
                ],
                [
                    "32.00",
                    -567.4
                ],
                [
                    "32.25",
                    -856.4
                ],
                [
                    "32.50",
                    -1020.0
                ],
                [
                    "32.75",
                    -1054.3
                ],
                [
                    "33.00",
                    -958.5
                ],
                [
                    "33.25",
                    -734.9
                ],
                [
                    "33.50",
                    -388.9
                ],
                [
                    "33.75",
                    70.8
                ],
                [
                    "34.00",
                    633.0
                ],
                [
                    "34.25",
                    1283.8
                ],
                [
                    "34.50",
                    2007.2
                ],
                [
                    "34.75",
                    2785.4
                ],
                [
                    "35.00",
                    3599.2
                ],
                [
                    "35.25",
                    4428.6
                ],
                [
                    "35.50",
                    5253.2
                ],
                [
                    "35.75",
                    6052.6
                ],
                [
                    "36.00",
                    6807.1
                ],
                [
                    "36.25",
                    7498.3
                ],
                [
                    "36.50",
                    8109.0
                ],
                [
                    "36.75",
                    8624.3
                ],
                [
                    "37.00",
                    9031.4
                ],
                [
                    "37.25",
                    9320.4
                ],
                [
                    "37.50",
                    9484.0
                ],
                [
                    "37.75",
                    9518.3
                ],
                [
                    "38.00",
                    9422.5
                ],
                [
                    "38.25",
                    9198.9
                ],
                [
                    "38.50",
                    8852.9
                ],
                [
                    "38.75",
                    8393.2
                ],
                [
                    "39.00",
                    7831.0
                ],
                [
                    "39.25",
                    7180.2
                ],
                [
                    "39.50",
                    6456.8
                ],
                [
                    "39.75",
                    5678.6
                ],
                [
                    "40.00",
                    4864.8
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "L3 power",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    -632.8
                ],
                [
                    "0.25",
                    -247.8
                ],
                [
                    "0.50",
                    247.5
                ],
                [
                    "0.75",
                    840.9
                ],
                [
                    "1.00",
                    1517.8
                ],
                [
                    "1.25",
                    2261.5
                ],
                [
                    "1.50",
                    3053.7
                ],
                [
                    "1.75",
                    3875.0
                ],
                [
                    "2.00",
                    4705.0
                ],
                [
                    "2.25",
                    5523.4
                ],
                [
                    "2.50",
                    6310.0
                ],
                [
                    "2.75",
                    7045.5
                ],
                [
                    "3.00",
                    7711.6
                ],
                [
                    "3.25",
                    8292.1
                ],
                [
                    "3.50",
                    8772.6
                ],
                [
                    "3.75",
                    9141.3
                ],
                [
                    "4.00",
                    9389.1
                ],
                [
                    "4.25",
                    9509.9
                ],
                [
                    "4.50",
                    9500.8
                ],
                [
                    "4.75",
                    9361.9
                ],
                [
                    "5.00",
                    9096.8
                ],
                [
                    "5.25",
                    8711.8
                ],
                [
                    "5.50",
                    8216.5
                ],
                [
                    "5.75",
                    7623.1
                ],
                [
                    "6.00",
                    6946.2
                ],
                [
                    "6.25",
                    6202.5
                ],
                [
                    "6.50",
                    5410.3
                ],
                [
                    "6.75",
                    4589.0
                ],
                [
                    "7.00",
                    3759.0
                ],
                [
                    "7.25",
                    2940.6
                ],
                [
                    "7.50",
                    2154.0
                ],
                [
                    "7.75",
                    1418.5
                ],
                [
                    "8.00",
                    752.4
                ],
                [
                    "8.25",
                    171.9
                ],
                [
                    "8.50",
                    -308.6
                ],
                [
                    "8.75",
                    -677.3
                ],
                [
                    "9.00",
                    -925.1
                ],
                [
                    "9.25",
                    -1045.9
                ],
                [
                    "9.50",
                    -1036.8
                ],
                [
                    "9.75",
                    -897.9
                ],
                [
                    "10.00",
                    -632.8
                ],
                [
                    "10.25",
                    -247.8
                ],
                [
                    "10.50",
                    247.5
                ],
                [
                    "10.75",
                    840.9
                ],
                [
                    "11.00",
                    1517.8
                ],
                [
                    "11.25",
                    2261.5
                ],
                [
                    "11.50",
                    3053.7
                ],
                [
                    "11.75",
                    3875.0
                ],
                [
                    "12.00",
                    4705.0
                ],
                [
                    "12.25",
                    5523.4
                ],
                [
                    "12.50",
                    6310.0
                ],
                [
                    "12.75",
                    7045.5
                ],
                [
                    "13.00",
                    7711.6
                ],
                [
                    "13.25",
                    8292.1
                ],
                [
                    "13.50",
                    8772.6
                ],
                [
                    "13.75",
                    9141.3
                ],
                [
                    "14.00",
                    9389.1
                ],
                [
                    "14.25",
                    9509.9
                ],
                [
                    "14.50",
                    9500.8
                ],
                [
                    "14.75",
                    9361.9
                ],
                [
                    "15.00",
                    9096.8
                ],
                [
                    "15.25",
                    8711.8
                ],
                [
                    "15.50",
                    8216.5
                ],
                [
                    "15.75",
                    7623.1
                ],
                [
                    "16.00",
                    6946.2
                ],
                [
                    "16.25",
                    6202.5
                ],
                [
                    "16.50",
                    5410.3
                ],
                [
                    "16.75",
                    4589.0
                ],
                [
                    "17.00",
                    3759.0
                ],
                [
                    "17.25",
                    2940.6
                ],
                [
                    "17.50",
                    2154.0
                ],
                [
                    "17.75",
                    1418.5
                ],
                [
                    "18.00",
                    752.4
                ],
                [
                    "18.25",
                    171.9
                ],
                [
                    "18.50",
                    -308.6
                ],
                [
                    "18.75",
                    -677.3
                ],
                [
                    "19.00",
                    -925.1
                ],
                [
                    "19.25",
                    -1045.9
                ],
                [
                    "19.50",
                    -1036.8
                ],
                [
                    "19.75",
                    -897.9
                ],
                [
                    "20.00",
                    -632.8
                ],
                [
                    "20.25",
                    -247.8
                ],
                [
                    "20.50",
                    247.5
                ],
                [
                    "20.75",
                    840.9
                ],
                [
                    "21.00",
                    1517.8
                ],
                [
                    "21.25",
                    2261.5
                ],
                [
                    "21.50",
                    3053.7
                ],
                [
                    "21.75",
                    3875.0
                ],
                [
                    "22.00",
                    4705.0
                ],
                [
                    "22.25",
                    5523.4
                ],
                [
                    "22.50",
                    6310.0
                ],
                [
                    "22.75",
                    7045.5
                ],
                [
                    "23.00",
                    7711.6
                ],
                [
                    "23.25",
                    8292.1
                ],
                [
                    "23.50",
                    8772.6
                ],
                [
                    "23.75",
                    9141.3
                ],
                [
                    "24.00",
                    9389.1
                ],
                [
                    "24.25",
                    9509.9
                ],
                [
                    "24.50",
                    9500.8
                ],
                [
                    "24.75",
                    9361.9
                ],
                [
                    "25.00",
                    9096.8
                ],
                [
                    "25.25",
                    8711.8
                ],
                [
                    "25.50",
                    8216.5
                ],
                [
                    "25.75",
                    7623.1
                ],
                [
                    "26.00",
                    6946.2
                ],
                [
                    "26.25",
                    6202.5
                ],
                [
                    "26.50",
                    5410.3
                ],
                [
                    "26.75",
                    4589.0
                ],
                [
                    "27.00",
                    3759.0
                ],
                [
                    "27.25",
                    2940.6
                ],
                [
                    "27.50",
                    2154.0
                ],
                [
                    "27.75",
                    1418.5
                ],
                [
                    "28.00",
                    752.4
                ],
                [
                    "28.25",
                    171.9
                ],
                [
                    "28.50",
                    -308.6
                ],
                [
                    "28.75",
                    -677.3
                ],
                [
                    "29.00",
                    -925.1
                ],
                [
                    "29.25",
                    -1045.9
                ],
                [
                    "29.50",
                    -1036.8
                ],
                [
                    "29.75",
                    -897.9
                ],
                [
                    "30.00",
                    -632.8
                ],
                [
                    "30.25",
                    -247.8
                ],
                [
                    "30.50",
                    247.5
                ],
                [
                    "30.75",
                    840.9
                ],
                [
                    "31.00",
                    1517.8
                ],
                [
                    "31.25",
                    2261.5
                ],
                [
                    "31.50",
                    3053.7
                ],
                [
                    "31.75",
                    3875.0
                ],
                [
                    "32.00",
                    4705.0
                ],
                [
                    "32.25",
                    5523.4
                ],
                [
                    "32.50",
                    6310.0
                ],
                [
                    "32.75",
                    7045.5
                ],
                [
                    "33.00",
                    7711.6
                ],
                [
                    "33.25",
                    8292.1
                ],
                [
                    "33.50",
                    8772.6
                ],
                [
                    "33.75",
                    9141.3
                ],
                [
                    "34.00",
                    9389.1
                ],
                [
                    "34.25",
                    9509.9
                ],
                [
                    "34.50",
                    9500.8
                ],
                [
                    "34.75",
                    9361.9
                ],
                [
                    "35.00",
                    9096.8
                ],
                [
                    "35.25",
                    8711.8
                ],
                [
                    "35.50",
                    8216.5
                ],
                [
                    "35.75",
                    7623.1
                ],
                [
                    "36.00",
                    6946.2
                ],
                [
                    "36.25",
                    6202.5
                ],
                [
                    "36.50",
                    5410.3
                ],
                [
                    "36.75",
                    4589.0
                ],
                [
                    "37.00",
                    3759.0
                ],
                [
                    "37.25",
                    2940.6
                ],
                [
                    "37.50",
                    2154.0
                ],
                [
                    "37.75",
                    1418.5
                ],
                [
                    "38.00",
                    752.4
                ],
                [
                    "38.25",
                    171.9
                ],
                [
                    "38.50",
                    -308.6
                ],
                [
                    "38.75",
                    -677.3
                ],
                [
                    "39.00",
                    -925.1
                ],
                [
                    "39.25",
                    -1045.9
                ],
                [
                    "39.50",
                    -1036.8
                ],
                [
                    "39.75",
                    -897.9
                ],
                [
                    "40.00",
                    -632.8
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "total",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.00",
                    12696.0
                ],
                [
                    "0.25",
                    12696.0
                ],
                [
                    "0.50",
                    12696.0
                ],
                [
                    "0.75",
                    12696.0
                ],
                [
                    "1.00",
                    12696.0
                ],
                [
                    "1.25",
                    12696.0
                ],
                [
                    "1.50",
                    12696.0
                ],
                [
                    "1.75",
                    12696.0
                ],
                [
                    "2.00",
                    12696.0
                ],
                [
                    "2.25",
                    12696.0
                ],
                [
                    "2.50",
                    12696.0
                ],
                [
                    "2.75",
                    12696.0
                ],
                [
                    "3.00",
                    12696.0
                ],
                [
                    "3.25",
                    12696.0
                ],
                [
                    "3.50",
                    12696.0
                ],
                [
                    "3.75",
                    12696.0
                ],
                [
                    "4.00",
                    12696.0
                ],
                [
                    "4.25",
                    12696.0
                ],
                [
                    "4.50",
                    12696.0
                ],
                [
                    "4.75",
                    12696.0
                ],
                [
                    "5.00",
                    12696.0
                ],
                [
                    "5.25",
                    12696.0
                ],
                [
                    "5.50",
                    12696.0
                ],
                [
                    "5.75",
                    12696.0
                ],
                [
                    "6.00",
                    12696.0
                ],
                [
                    "6.25",
                    12696.0
                ],
                [
                    "6.50",
                    12696.0
                ],
                [
                    "6.75",
                    12696.0
                ],
                [
                    "7.00",
                    12696.0
                ],
                [
                    "7.25",
                    12696.0
                ],
                [
                    "7.50",
                    12696.0
                ],
                [
                    "7.75",
                    12696.0
                ],
                [
                    "8.00",
                    12696.0
                ],
                [
                    "8.25",
                    12696.0
                ],
                [
                    "8.50",
                    12696.0
                ],
                [
                    "8.75",
                    12696.0
                ],
                [
                    "9.00",
                    12696.0
                ],
                [
                    "9.25",
                    12696.0
                ],
                [
                    "9.50",
                    12696.0
                ],
                [
                    "9.75",
                    12696.0
                ],
                [
                    "10.00",
                    12696.0
                ],
                [
                    "10.25",
                    12696.0
                ],
                [
                    "10.50",
                    12696.0
                ],
                [
                    "10.75",
                    12696.0
                ],
                [
                    "11.00",
                    12696.0
                ],
                [
                    "11.25",
                    12696.0
                ],
                [
                    "11.50",
                    12696.0
                ],
                [
                    "11.75",
                    12696.0
                ],
                [
                    "12.00",
                    12696.0
                ],
                [
                    "12.25",
                    12696.0
                ],
                [
                    "12.50",
                    12696.0
                ],
                [
                    "12.75",
                    12696.0
                ],
                [
                    "13.00",
                    12696.0
                ],
                [
                    "13.25",
                    12696.0
                ],
                [
                    "13.50",
                    12696.0
                ],
                [
                    "13.75",
                    12696.0
                ],
                [
                    "14.00",
                    12696.0
                ],
                [
                    "14.25",
                    12696.0
                ],
                [
                    "14.50",
                    12696.0
                ],
                [
                    "14.75",
                    12696.0
                ],
                [
                    "15.00",
                    12696.0
                ],
                [
                    "15.25",
                    12696.0
                ],
                [
                    "15.50",
                    12696.0
                ],
                [
                    "15.75",
                    12696.0
                ],
                [
                    "16.00",
                    12696.0
                ],
                [
                    "16.25",
                    12696.0
                ],
                [
                    "16.50",
                    12696.0
                ],
                [
                    "16.75",
                    12696.0
                ],
                [
                    "17.00",
                    12696.0
                ],
                [
                    "17.25",
                    12696.0
                ],
                [
                    "17.50",
                    12696.0
                ],
                [
                    "17.75",
                    12696.0
                ],
                [
                    "18.00",
                    12696.0
                ],
                [
                    "18.25",
                    12696.0
                ],
                [
                    "18.50",
                    12696.0
                ],
                [
                    "18.75",
                    12696.0
                ],
                [
                    "19.00",
                    12696.0
                ],
                [
                    "19.25",
                    12696.0
                ],
                [
                    "19.50",
                    12696.0
                ],
                [
                    "19.75",
                    12696.0
                ],
                [
                    "20.00",
                    12696.0
                ],
                [
                    "20.25",
                    12696.0
                ],
                [
                    "20.50",
                    12696.0
                ],
                [
                    "20.75",
                    12696.0
                ],
                [
                    "21.00",
                    12696.0
                ],
                [
                    "21.25",
                    12696.0
                ],
                [
                    "21.50",
                    12696.0
                ],
                [
                    "21.75",
                    12696.0
                ],
                [
                    "22.00",
                    12696.0
                ],
                [
                    "22.25",
                    12696.0
                ],
                [
                    "22.50",
                    12696.0
                ],
                [
                    "22.75",
                    12696.0
                ],
                [
                    "23.00",
                    12696.0
                ],
                [
                    "23.25",
                    12696.0
                ],
                [
                    "23.50",
                    12696.0
                ],
                [
                    "23.75",
                    12696.0
                ],
                [
                    "24.00",
                    12696.0
                ],
                [
                    "24.25",
                    12696.0
                ],
                [
                    "24.50",
                    12696.0
                ],
                [
                    "24.75",
                    12696.0
                ],
                [
                    "25.00",
                    12696.0
                ],
                [
                    "25.25",
                    12696.0
                ],
                [
                    "25.50",
                    12696.0
                ],
                [
                    "25.75",
                    12696.0
                ],
                [
                    "26.00",
                    12696.0
                ],
                [
                    "26.25",
                    12696.0
                ],
                [
                    "26.50",
                    12696.0
                ],
                [
                    "26.75",
                    12696.0
                ],
                [
                    "27.00",
                    12696.0
                ],
                [
                    "27.25",
                    12696.0
                ],
                [
                    "27.50",
                    12696.0
                ],
                [
                    "27.75",
                    12696.0
                ],
                [
                    "28.00",
                    12696.0
                ],
                [
                    "28.25",
                    12696.0
                ],
                [
                    "28.50",
                    12696.0
                ],
                [
                    "28.75",
                    12696.0
                ],
                [
                    "29.00",
                    12696.0
                ],
                [
                    "29.25",
                    12696.0
                ],
                [
                    "29.50",
                    12696.0
                ],
                [
                    "29.75",
                    12696.0
                ],
                [
                    "30.00",
                    12696.0
                ],
                [
                    "30.25",
                    12696.0
                ],
                [
                    "30.50",
                    12696.0
                ],
                [
                    "30.75",
                    12696.0
                ],
                [
                    "31.00",
                    12696.0
                ],
                [
                    "31.25",
                    12696.0
                ],
                [
                    "31.50",
                    12696.0
                ],
                [
                    "31.75",
                    12696.0
                ],
                [
                    "32.00",
                    12696.0
                ],
                [
                    "32.25",
                    12696.0
                ],
                [
                    "32.50",
                    12696.0
                ],
                [
                    "32.75",
                    12696.0
                ],
                [
                    "33.00",
                    12696.0
                ],
                [
                    "33.25",
                    12696.0
                ],
                [
                    "33.50",
                    12696.0
                ],
                [
                    "33.75",
                    12696.0
                ],
                [
                    "34.00",
                    12696.0
                ],
                [
                    "34.25",
                    12696.0
                ],
                [
                    "34.50",
                    12696.0
                ],
                [
                    "34.75",
                    12696.0
                ],
                [
                    "35.00",
                    12696.0
                ],
                [
                    "35.25",
                    12696.0
                ],
                [
                    "35.50",
                    12696.0
                ],
                [
                    "35.75",
                    12696.0
                ],
                [
                    "36.00",
                    12696.0
                ],
                [
                    "36.25",
                    12696.0
                ],
                [
                    "36.50",
                    12696.0
                ],
                [
                    "36.75",
                    12696.0
                ],
                [
                    "37.00",
                    12696.0
                ],
                [
                    "37.25",
                    12696.0
                ],
                [
                    "37.50",
                    12696.0
                ],
                [
                    "37.75",
                    12696.0
                ],
                [
                    "38.00",
                    12696.0
                ],
                [
                    "38.25",
                    12696.0
                ],
                [
                    "38.50",
                    12696.0
                ],
                [
                    "38.75",
                    12696.0
                ],
                [
                    "39.00",
                    12696.0
                ],
                [
                    "39.25",
                    12696.0
                ],
                [
                    "39.50",
                    12696.0
                ],
                [
                    "39.75",
                    12696.0
                ],
                [
                    "40.00",
                    12696.0
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false,
                "width": 3
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        }
    ],
    "legend": [
        {
            "data": [
                "L1 power",
                "L2 power",
                "L3 power",
                "total"
            ],
            "selected": {},
            "show": true,
            "top": "8%",
            "padding": 5,
            "itemGap": 10,
            "itemWidth": 25,
            "itemHeight": 14,
            "backgroundColor": "transparent",
            "borderColor": "#ccc",
            "borderRadius": 0,
            "pageButtonItemGap": 5,
            "pageButtonPosition": "end",
            "pageFormatter": "{current}/{total}",
            "pageIconColor": "#2f4554",
            "pageIconInactiveColor": "#aaa",
            "pageIconSize": 15,
            "animationDurationUpdate": 800,
            "selector": false,
            "selectorPosition": "auto",
            "selectorItemGap": 7,
            "selectorButtonGap": 10,
            "triggerEvent": false
        }
    ],
    "tooltip": {
        "show": true,
        "trigger": "axis",
        "triggerOn": "mousemove|click",
        "axisPointer": {
            "type": "line"
        },
        "showContent": true,
        "alwaysShowContent": false,
        "showDelay": 0,
        "hideDelay": 100,
        "enterable": false,
        "confine": false,
        "appendToBody": false,
        "transitionDuration": 0.4,
        "displayTransition": true,
        "textStyle": {
            "fontSize": 14,
            "richInheritPlainLabel": true
        },
        "borderWidth": 0,
        "padding": 5,
        "order": "seriesAsc"
    },
    "xAxis": [
        {
            "name": "ms",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "boundaryGap": false,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0,
            "data": [
                "0.00",
                "0.25",
                "0.50",
                "0.75",
                "1.00",
                "1.25",
                "1.50",
                "1.75",
                "2.00",
                "2.25",
                "2.50",
                "2.75",
                "3.00",
                "3.25",
                "3.50",
                "3.75",
                "4.00",
                "4.25",
                "4.50",
                "4.75",
                "5.00",
                "5.25",
                "5.50",
                "5.75",
                "6.00",
                "6.25",
                "6.50",
                "6.75",
                "7.00",
                "7.25",
                "7.50",
                "7.75",
                "8.00",
                "8.25",
                "8.50",
                "8.75",
                "9.00",
                "9.25",
                "9.50",
                "9.75",
                "10.00",
                "10.25",
                "10.50",
                "10.75",
                "11.00",
                "11.25",
                "11.50",
                "11.75",
                "12.00",
                "12.25",
                "12.50",
                "12.75",
                "13.00",
                "13.25",
                "13.50",
                "13.75",
                "14.00",
                "14.25",
                "14.50",
                "14.75",
                "15.00",
                "15.25",
                "15.50",
                "15.75",
                "16.00",
                "16.25",
                "16.50",
                "16.75",
                "17.00",
                "17.25",
                "17.50",
                "17.75",
                "18.00",
                "18.25",
                "18.50",
                "18.75",
                "19.00",
                "19.25",
                "19.50",
                "19.75",
                "20.00",
                "20.25",
                "20.50",
                "20.75",
                "21.00",
                "21.25",
                "21.50",
                "21.75",
                "22.00",
                "22.25",
                "22.50",
                "22.75",
                "23.00",
                "23.25",
                "23.50",
                "23.75",
                "24.00",
                "24.25",
                "24.50",
                "24.75",
                "25.00",
                "25.25",
                "25.50",
                "25.75",
                "26.00",
                "26.25",
                "26.50",
                "26.75",
                "27.00",
                "27.25",
                "27.50",
                "27.75",
                "28.00",
                "28.25",
                "28.50",
                "28.75",
                "29.00",
                "29.25",
                "29.50",
                "29.75",
                "30.00",
                "30.25",
                "30.50",
                "30.75",
                "31.00",
                "31.25",
                "31.50",
                "31.75",
                "32.00",
                "32.25",
                "32.50",
                "32.75",
                "33.00",
                "33.25",
                "33.50",
                "33.75",
                "34.00",
                "34.25",
                "34.50",
                "34.75",
                "35.00",
                "35.25",
                "35.50",
                "35.75",
                "36.00",
                "36.25",
                "36.50",
                "36.75",
                "37.00",
                "37.25",
                "37.50",
                "37.75",
                "38.00",
                "38.25",
                "38.50",
                "38.75",
                "39.00",
                "39.25",
                "39.50",
                "39.75",
                "40.00"
            ]
        }
    ],
    "yAxis": [
        {
            "name": "W",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0
        }
    ],
    "title": [
        {
            "show": true,
            "text": "Instantaneous power: each phase pulses, the total does not",
            "target": "blank",
            "subtarget": "blank",
            "padding": 5,
            "itemGap": 10,
            "textAlign": "auto",
            "textVerticalAlign": "auto",
            "triggerEvent": false
        }
    ]
};
                chart_f24035108c504f55bece9ba379c7572b.setOption(option_f24035108c504f55bece9ba379c7572b);
        });
    </script>
</div>
</div>
<p>Each phase’s power swings between a small negative value and twice its average, 100 times a second. The negative part is energy the inductance hands back each cycle. The total is a flat 12.7 kW.</p>
<hr>
</section>
<section id="star-and-delta" class="level2">
<h2 class="anchored" data-anchor-id="star-and-delta">Star and delta</h2>
<p>There are two ways to connect three loads, or three windings, to three lines.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="05_star_delta.svg" class="img-fluid figure-img"></p>
<figcaption>Star connection: three impedances Z meet at a neutral point N, with lines L1, L2 and L3 at their outer ends; phase voltage 230 V, line voltage 400 V, line current equals phase current. Delta connection: three impedances form a triangle between the lines; phase voltage equals line voltage of 400 V, line current is root 3 times phase current, and there is no neutral.</figcaption>
</figure>
</div>
<ul>
<li><strong>Star (wye, Y).</strong> Each load sits between a line and the neutral, so it sees the <strong>phase voltage</strong>, 230 V. The voltage between two lines is the difference of two phasors 120 degrees apart. That difference is <span class="math inline">\(\sqrt{3}\)</span> times larger and leads by 30 degrees: <span class="math inline">\(V_L = \sqrt{3}\,V_{ph} = 400\)</span> V.</li>
<li><strong>Delta (<span class="math inline">\(\Delta\)</span>).</strong> Each load sits between two lines, so it sees the full <strong>line voltage</strong>, 400 V. Each line current is now the difference of two load currents: <span class="math inline">\(I_L = \sqrt{3}\,I_{ph}\)</span>.</li>
</ul>
<p>The cell below checks the <span class="math inline">\(\sqrt{3}\)</span> and the 30 degrees with phasor arithmetic. It also checks the star-delta equivalence for balanced loads: a delta of <span class="math inline">\(Z\)</span> draws the same line current as a star of <span class="math inline">\(Z/3\)</span>.</p>
<div id="826352d6" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a>a <span class="op">=</span> cmath.rect(<span class="dv">1</span>, <span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">/</span> <span class="dv">3</span>)          <span class="co"># the 120 degree rotation operator</span></span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>Va, Vb, Vc <span class="op">=</span> V_ph, V_ph <span class="op">*</span> a<span class="op">**</span><span class="dv">2</span>, V_ph <span class="op">*</span> a   <span class="co"># positive sequence: A, then B 120 deg later</span></span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a>Vab <span class="op">=</span> Va <span class="op">-</span> Vb</span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Va  = </span><span class="sc">{</span>polar(Va, <span class="st">' V'</span>)<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Vab = </span><span class="sc">{</span>polar(Vab, <span class="st">' V'</span>)<span class="sc">}</span><span class="ss">   ratio |Vab|/|Va| = </span><span class="sc">{</span><span class="bu">abs</span>(Vab) <span class="op">/</span> <span class="bu">abs</span>(Va)<span class="sc">:.4f}</span><span class="ss"> = sqrt(3)"</span>)</span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-7"><a href="#cb7-7" aria-hidden="true" tabindex="-1"></a>Zd <span class="op">=</span> <span class="dv">3</span> <span class="op">*</span> Z                                 <span class="co"># a delta of 3Z ...</span></span>
<span id="cb7-8"><a href="#cb7-8" aria-hidden="true" tabindex="-1"></a>I_ab, I_ca <span class="op">=</span> Vab <span class="op">/</span> Zd, (Vc <span class="op">-</span> Va) <span class="op">/</span> Zd</span>
<span id="cb7-9"><a href="#cb7-9" aria-hidden="true" tabindex="-1"></a>I_line_delta <span class="op">=</span> I_ab <span class="op">-</span> I_ca</span>
<span id="cb7-10"><a href="#cb7-10" aria-hidden="true" tabindex="-1"></a>I_line_star <span class="op">=</span> Va <span class="op">/</span> Z                       <span class="co"># ... matches a star of Z</span></span>
<span id="cb7-11"><a href="#cb7-11" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"delta of 3Z: line current </span><span class="sc">{</span>polar(I_line_delta, <span class="st">' A'</span>)<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb7-12"><a href="#cb7-12" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"star of Z:   line current </span><span class="sc">{</span>polar(I_line_star, <span class="st">' A'</span>)<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Va  = 230.00 V at +0.00 deg
Vab = 398.37 V at +30.00 deg   ratio |Vab|/|Va| = 1.7321 = sqrt(3)
delta of 3Z: line current 23.00 A at -36.87 deg
star of Z:   line current 23.00 A at -36.87 deg</code></pre>
</div>
</div>
<p>The same factor is behind <strong>star-delta starting</strong> of large motors. Started in star, each winding sees <span class="math inline">\(1/\sqrt{3}\)</span> of its rated voltage, so it draws one third of the current and makes one third of the torque. Once the motor is up to speed, a contactor switches the windings to delta.</p>
<hr>
</section>
<section id="three-phase-power-and-the-power-triangle" class="level2">
<h2 class="anchored" data-anchor-id="three-phase-power-and-the-power-triangle">Three-phase power and the power triangle</h2>
<p>For a balanced load, the power in each phase is the same, so the total is three times one phase. Written with line quantities, which are what you can measure on the cables:</p>
<p><span class="math display">\[P = \sqrt{3}\,V_L I_L \cos\phi \qquad Q = \sqrt{3}\,V_L I_L \sin\phi \qquad S = \sqrt{3}\,V_L I_L\]</span></p>
<ul>
<li><span class="math inline">\(P\)</span> is <strong>real power</strong>, in watts. It does work and turns the meter.</li>
<li><span class="math inline">\(Q\)</span> is <strong>reactive power</strong>, in volt-amperes reactive (var). It is energy that sloshes back and forth into magnetic fields each cycle. It does no net work, but it still flows in the cables.</li>
<li><span class="math inline">\(S\)</span> is <strong>apparent power</strong>, in volt-amperes (VA). It sets the current, and therefore the size of every cable, fuse and transformer.</li>
</ul>
<p>The three form a right triangle, <span class="math inline">\(S^2 = P^2 + Q^2\)</span>, and the power factor is <span class="math inline">\(P/S\)</span>. As a complex number, <span class="math inline">\(S = P + jQ = 3\,V_{ph} I_{ph}^*\)</span>, where <span class="math inline">\(^*\)</span> is the complex conjugate.</p>
<p>The example is a workshop motor load of 30 kW at a power factor of 0.8 lagging, on 400 V.</p>
<div id="0eba54ca" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a>V_L <span class="op">=</span> np.sqrt(<span class="dv">3</span>) <span class="op">*</span> V_ph          <span class="co"># 398 V; the nominal 400 V is a rounded value</span></span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>P <span class="op">=</span> <span class="fl">30e3</span>                          <span class="co"># W</span></span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>pf0 <span class="op">=</span> <span class="fl">0.8</span></span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>S0 <span class="op">=</span> P <span class="op">/</span> pf0</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>Q0 <span class="op">=</span> np.sqrt(S0<span class="op">**</span><span class="dv">2</span> <span class="op">-</span> P<span class="op">**</span><span class="dv">2</span>)</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>I0 <span class="op">=</span> S0 <span class="op">/</span> (np.sqrt(<span class="dv">3</span>) <span class="op">*</span> V_L)</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"S = </span><span class="sc">{</span>S0 <span class="op">/</span> <span class="fl">1e3</span><span class="sc">:.1f}</span><span class="ss"> kVA   P = </span><span class="sc">{</span>P <span class="op">/</span> <span class="fl">1e3</span><span class="sc">:.1f}</span><span class="ss"> kW   Q = </span><span class="sc">{</span>Q0 <span class="op">/</span> <span class="fl">1e3</span><span class="sc">:.1f}</span><span class="ss"> kvar   line current = </span><span class="sc">{</span>I0<span class="sc">:.1f}</span><span class="ss"> A"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>S = 37.5 kVA   P = 30.0 kW   Q = 22.5 kvar   line current = 54.3 A</code></pre>
</div>
</div>
<p>The motor does 30 kW of work, but the cables carry current for 37.5 kVA. The 22.5 kvar of reactive power is the magnetising current the motor needs to make its field.</p>
<hr>
</section>
<section id="power-factor-correction" class="level2">
<h2 class="anchored" data-anchor-id="power-factor-correction">Power factor correction</h2>
<p>Reactive current costs money even though it does no work. It needs bigger cables and transformers, it heats them (<span class="math inline">\(I^2R\)</span> losses), and many network tariffs charge on kVA demand or penalise a low power factor. A capacitor draws reactive current of the opposite sign, so a capacitor bank across the motor supplies its magnetising current locally. The network then supplies only the real power.</p>
<p>To raise the power factor from <span class="math inline">\(\cos\phi_1\)</span> to <span class="math inline">\(\cos\phi_2\)</span>, the capacitors must supply:</p>
<p><span class="math display">\[Q_C = P(\tan\phi_1 - \tan\phi_2)\]</span></p>
<p>The capacitance depends on how the bank is connected. In delta, each capacitor sees the line voltage, so <span class="math inline">\(C = Q_C / (3\,\omega V_L^2)\)</span>. In star, each sees the phase voltage, which is three times smaller squared, so star needs three times the capacitance for the same kvar.</p>
<div id="57abd548" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> kvar_needed(P, pf_from, pf_to):</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> P <span class="op">*</span> (np.tan(np.arccos(pf_from)) <span class="op">-</span> np.tan(np.arccos(pf_to)))</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>pf1 <span class="op">=</span> <span class="fl">0.95</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>Qc <span class="op">=</span> kvar_needed(P, pf0, pf1)</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>C_delta <span class="op">=</span> Qc <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> w <span class="op">*</span> V_L<span class="op">**</span><span class="dv">2</span>)</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>C_star <span class="op">=</span> Qc <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> w <span class="op">*</span> V_ph<span class="op">**</span><span class="dv">2</span>)</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>I1 <span class="op">=</span> P <span class="op">/</span> (np.sqrt(<span class="dv">3</span>) <span class="op">*</span> V_L <span class="op">*</span> pf1)</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>pf_check <span class="op">=</span> P <span class="op">/</span> np.hypot(P, Q0 <span class="op">-</span> Qc)</span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"capacitor bank: </span><span class="sc">{</span>Qc <span class="op">/</span> <span class="fl">1e3</span><span class="sc">:.2f}</span><span class="ss"> kvar -&gt; </span><span class="sc">{</span>C_delta <span class="op">*</span> <span class="fl">1e6</span><span class="sc">:.1f}</span><span class="ss"> uF per phase in delta, </span><span class="sc">{</span>C_star <span class="op">*</span> <span class="fl">1e6</span><span class="sc">:.1f}</span><span class="ss"> uF in star"</span>)</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"line current </span><span class="sc">{</span>I0<span class="sc">:.1f}</span><span class="ss"> A -&gt; </span><span class="sc">{</span>I1<span class="sc">:.1f}</span><span class="ss"> A (</span><span class="sc">{</span><span class="dv">100</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> I1 <span class="op">/</span> I0)<span class="sc">:.0f}</span><span class="ss"> % less); "</span></span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>      <span class="ss">f"cable losses </span><span class="sc">{</span><span class="dv">100</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> (I1 <span class="op">/</span> I0)<span class="op">**</span><span class="dv">2</span>)<span class="sc">:.0f}</span><span class="ss"> % less; new pf </span><span class="sc">{</span>pf_check<span class="sc">:.3f}</span><span class="ss">"</span>)</span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a>targets <span class="op">=</span> np.<span class="bu">round</span>(np.arange(<span class="fl">0.80</span>, <span class="fl">1.0001</span>, <span class="fl">0.01</span>), <span class="dv">2</span>)</span>
<span id="cb11-16"><a href="#cb11-16" aria-hidden="true" tabindex="-1"></a>need <span class="op">=</span> [<span class="bu">round</span>(kvar_needed(P, pf0, x) <span class="op">/</span> <span class="fl">1e3</span>, <span class="dv">2</span>) <span class="cf">for</span> x <span class="kw">in</span> targets]</span>
<span id="cb11-17"><a href="#cb11-17" aria-hidden="true" tabindex="-1"></a>pfc <span class="op">=</span> (</span>
<span id="cb11-18"><a href="#cb11-18" aria-hidden="true" tabindex="-1"></a>    Line(init_opts<span class="op">=</span>opts.InitOpts(width<span class="op">=</span><span class="st">"100%"</span>, height<span class="op">=</span><span class="st">"340px"</span>))</span>
<span id="cb11-19"><a href="#cb11-19" aria-hidden="true" tabindex="-1"></a>    .add_xaxis([<span class="ss">f"</span><span class="sc">{</span>x<span class="sc">:.2f}</span><span class="ss">"</span> <span class="cf">for</span> x <span class="kw">in</span> targets])</span>
<span id="cb11-20"><a href="#cb11-20" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"capacitor kvar needed"</span>, need, symbol_size<span class="op">=</span><span class="dv">6</span>,</span>
<span id="cb11-21"><a href="#cb11-21" aria-hidden="true" tabindex="-1"></a>               markline_opts<span class="op">=</span>opts.MarkLineOpts(data<span class="op">=</span>[opts.MarkLineItem(x<span class="op">=</span><span class="st">"0.95"</span>, name<span class="op">=</span><span class="st">"0.95"</span>)],</span>
<span id="cb11-22"><a href="#cb11-22" aria-hidden="true" tabindex="-1"></a>                                               label_opts<span class="op">=</span>opts.LabelOpts(formatter<span class="op">=</span><span class="st">"target 0.95"</span>)))</span>
<span id="cb11-23"><a href="#cb11-23" aria-hidden="true" tabindex="-1"></a>    .set_series_opts(label_opts<span class="op">=</span>opts.LabelOpts(is_show<span class="op">=</span><span class="va">False</span>))</span>
<span id="cb11-24"><a href="#cb11-24" aria-hidden="true" tabindex="-1"></a>    .set_global_opts(</span>
<span id="cb11-25"><a href="#cb11-25" aria-hidden="true" tabindex="-1"></a>        title_opts<span class="op">=</span>opts.TitleOpts(title<span class="op">=</span><span class="st">"Correcting 30 kW from pf 0.80: kvar needed per target"</span>),</span>
<span id="cb11-26"><a href="#cb11-26" aria-hidden="true" tabindex="-1"></a>        xaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"target pf"</span>, boundary_gap<span class="op">=</span><span class="va">False</span>),</span>
<span id="cb11-27"><a href="#cb11-27" aria-hidden="true" tabindex="-1"></a>        yaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"kvar"</span>),</span>
<span id="cb11-28"><a href="#cb11-28" aria-hidden="true" tabindex="-1"></a>        tooltip_opts<span class="op">=</span>opts.TooltipOpts(trigger<span class="op">=</span><span class="st">"axis"</span>),</span>
<span id="cb11-29"><a href="#cb11-29" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb11-30"><a href="#cb11-30" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb11-31"><a href="#cb11-31" aria-hidden="true" tabindex="-1"></a>pfc.render_notebook()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>capacitor bank: 12.64 kvar -&gt; 84.5 uF per phase in delta, 253.5 uF in star
line current 54.3 A -&gt; 45.8 A (16 % less); cable losses 29 % less; new pf 0.950</code></pre>
</div>
<div class="cell-output cell-output-display">

<script>
    require.config({
        paths: {
            'echarts':'https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/echarts.min'
        }
    });
</script>

        <div id="7c98856ad0204d6789e9dca135e68bad" style="width:100%; height:340px;"></div>

<script>
        require(['echarts'], function(echarts) {
                var chart_7c98856ad0204d6789e9dca135e68bad = echarts.init(
                    document.getElementById('7c98856ad0204d6789e9dca135e68bad'), 'white', {renderer: 'canvas', locale: 'ZH'});
                var option_7c98856ad0204d6789e9dca135e68bad = {
    "animation": true,
    "animationThreshold": 2000,
    "animationDuration": 1000,
    "animationEasing": "cubicOut",
    "animationDelay": 0,
    "animationDurationUpdate": 300,
    "animationEasingUpdate": "cubicOut",
    "animationDelayUpdate": 0,
    "aria": {
        "enabled": false
    },
    "series": [
        {
            "type": "line",
            "name": "capacitor kvar needed",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 6,
            "showSymbol": true,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.80",
                    0.0
                ],
                [
                    "0.81",
                    0.78
                ],
                [
                    "0.82",
                    1.56
                ],
                [
                    "0.83",
                    2.34
                ],
                [
                    "0.84",
                    3.12
                ],
                [
                    "0.85",
                    3.91
                ],
                [
                    "0.86",
                    4.7
                ],
                [
                    "0.87",
                    5.5
                ],
                [
                    "0.88",
                    6.31
                ],
                [
                    "0.89",
                    7.13
                ],
                [
                    "0.90",
                    7.97
                ],
                [
                    "0.91",
                    8.83
                ],
                [
                    "0.92",
                    9.72
                ],
                [
                    "0.93",
                    10.64
                ],
                [
                    "0.94",
                    11.61
                ],
                [
                    "0.95",
                    12.64
                ],
                [
                    "0.96",
                    13.75
                ],
                [
                    "0.97",
                    14.98
                ],
                [
                    "0.98",
                    16.41
                ],
                [
                    "0.99",
                    18.23
                ],
                [
                    "1.00",
                    22.5
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "markLine": {
                "silent": false,
                "precision": 2,
                "label": {
                    "show": true,
                    "margin": 8,
                    "formatter": "target 0.95",
                    "richInheritPlainLabel": true,
                    "valueAnimation": false
                },
                "data": [
                    {
                        "name": "0.95",
                        "xAxis": "0.95"
                    }
                ]
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        }
    ],
    "legend": [
        {
            "data": [
                "capacitor kvar needed"
            ],
            "selected": {},
            "show": true,
            "padding": 5,
            "itemGap": 10,
            "itemWidth": 25,
            "itemHeight": 14,
            "backgroundColor": "transparent",
            "borderColor": "#ccc",
            "borderRadius": 0,
            "pageButtonItemGap": 5,
            "pageButtonPosition": "end",
            "pageFormatter": "{current}/{total}",
            "pageIconColor": "#2f4554",
            "pageIconInactiveColor": "#aaa",
            "pageIconSize": 15,
            "animationDurationUpdate": 800,
            "selector": false,
            "selectorPosition": "auto",
            "selectorItemGap": 7,
            "selectorButtonGap": 10,
            "triggerEvent": false
        }
    ],
    "tooltip": {
        "show": true,
        "trigger": "axis",
        "triggerOn": "mousemove|click",
        "axisPointer": {
            "type": "line"
        },
        "showContent": true,
        "alwaysShowContent": false,
        "showDelay": 0,
        "hideDelay": 100,
        "enterable": false,
        "confine": false,
        "appendToBody": false,
        "transitionDuration": 0.4,
        "displayTransition": true,
        "textStyle": {
            "fontSize": 14,
            "richInheritPlainLabel": true
        },
        "borderWidth": 0,
        "padding": 5,
        "order": "seriesAsc"
    },
    "xAxis": [
        {
            "name": "target pf",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "boundaryGap": false,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0,
            "data": [
                "0.80",
                "0.81",
                "0.82",
                "0.83",
                "0.84",
                "0.85",
                "0.86",
                "0.87",
                "0.88",
                "0.89",
                "0.90",
                "0.91",
                "0.92",
                "0.93",
                "0.94",
                "0.95",
                "0.96",
                "0.97",
                "0.98",
                "0.99",
                "1.00"
            ]
        }
    ],
    "yAxis": [
        {
            "name": "kvar",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0
        }
    ],
    "title": [
        {
            "show": true,
            "text": "Correcting 30 kW from pf 0.80: kvar needed per target",
            "target": "blank",
            "subtarget": "blank",
            "padding": 5,
            "itemGap": 10,
            "textAlign": "auto",
            "textVerticalAlign": "auto",
            "triggerEvent": false
        }
    ]
};
                chart_7c98856ad0204d6789e9dca135e68bad.setOption(option_7c98856ad0204d6789e9dca135e68bad);
        });
    </script>
</div>
</div>
<p>A 12.6 kvar bank cuts the line current by 16 % and the cable losses by 29 %. The chart shows why sites correct to about 0.95 and not to 1.0. The curve steepens near unity, so the last 0.05 of power factor needs almost 10 kvar more capacitance for little extra saving. Over-correcting is a real risk too. With too much capacitance at light load, the site turns leading and can push its local voltage up.</p>
<hr>
</section>
<section id="why-transmission-runs-at-high-voltage" class="level2">
<h2 class="anchored" data-anchor-id="why-transmission-runs-at-high-voltage">Why transmission runs at high voltage</h2>
<p>To deliver a power <span class="math inline">\(P\)</span> at line voltage <span class="math inline">\(V_L\)</span>, the line current is <span class="math inline">\(I = P / (\sqrt{3}\,V_L \cos\phi)\)</span>. The loss in a line with resistance <span class="math inline">\(R\)</span> per phase is <span class="math inline">\(3I^2R\)</span>. Put the two together:</p>
<p><span class="math display">\[P_{loss} = \frac{P^2 R}{V_L^2 \cos^2\phi}\]</span></p>
<p>Loss falls with the <strong>square</strong> of voltage. Double the voltage and the same wires lose a quarter as much. The cell below sends 100 MW down a line of 5 <span class="math inline">\(\Omega\)</span> per phase, which is roughly 100 km of a typical overhead conductor, at a range of standard Australian voltages.</p>
<div id="ebb0bd94" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a>P_send, R_line, pf_line <span class="op">=</span> <span class="fl">100e6</span>, <span class="fl">5.0</span>, <span class="fl">0.95</span></span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>kv <span class="op">=</span> [<span class="dv">11</span>, <span class="dv">33</span>, <span class="dv">66</span>, <span class="dv">132</span>, <span class="dv">275</span>, <span class="dv">330</span>, <span class="dv">500</span>]</span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a>rows <span class="op">=</span> []</span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> kv:</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    I_k <span class="op">=</span> P_send <span class="op">/</span> (np.sqrt(<span class="dv">3</span>) <span class="op">*</span> k <span class="op">*</span> <span class="fl">1e3</span> <span class="op">*</span> pf_line)</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> <span class="dv">3</span> <span class="op">*</span> I_k<span class="op">**</span><span class="dv">2</span> <span class="op">*</span> R_line</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    rows.append((k, I_k, loss))</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"</span><span class="sc">{</span>k<span class="sc">:4d}</span><span class="ss"> kV: line current </span><span class="sc">{</span>I_k<span class="sc">:7.0f}</span><span class="ss"> A, loss </span><span class="sc">{</span>loss <span class="op">/</span> <span class="fl">1e6</span><span class="sc">:8.2f}</span><span class="ss"> MW = </span><span class="sc">{</span><span class="dv">100</span> <span class="op">*</span> loss <span class="op">/</span> P_send<span class="sc">:7.2f}</span><span class="ss"> % of the power"</span>)</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>bars <span class="op">=</span> (</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>    Bar(init_opts<span class="op">=</span>opts.InitOpts(width<span class="op">=</span><span class="st">"100%"</span>, height<span class="op">=</span><span class="st">"340px"</span>))</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>    .add_xaxis([<span class="ss">f"</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss"> kV"</span> <span class="cf">for</span> k <span class="kw">in</span> kv])</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>    .add_yaxis(<span class="st">"loss as </span><span class="sc">% o</span><span class="st">f 100 MW"</span>, [<span class="bu">round</span>(<span class="dv">100</span> <span class="op">*</span> l <span class="op">/</span> P_send, <span class="dv">3</span>) <span class="cf">for</span> _, _, l <span class="kw">in</span> rows])</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>    .set_series_opts(label_opts<span class="op">=</span>opts.LabelOpts(is_show<span class="op">=</span><span class="va">True</span>, position<span class="op">=</span><span class="st">"top"</span>, formatter<span class="op">=</span><span class="st">"</span><span class="sc">{c}</span><span class="st"> %"</span>))</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>    .set_global_opts(</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>        title_opts<span class="op">=</span>opts.TitleOpts(title<span class="op">=</span><span class="st">"Line loss for 100 MW over 5 ohm per phase (log scale)"</span>),</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a>        yaxis_opts<span class="op">=</span>opts.AxisOpts(type_<span class="op">=</span><span class="st">"log"</span>, name<span class="op">=</span><span class="st">"</span><span class="sc">% lo</span><span class="st">ss"</span>),</span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a>        legend_opts<span class="op">=</span>opts.LegendOpts(is_show<span class="op">=</span><span class="va">False</span>),</span>
<span id="cb13-19"><a href="#cb13-19" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb13-20"><a href="#cb13-20" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb13-21"><a href="#cb13-21" aria-hidden="true" tabindex="-1"></a>bars.render_notebook()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>  11 kV: line current    5525 A, loss   457.86 MW =  457.86 % of the power
  33 kV: line current    1842 A, loss    50.87 MW =   50.87 % of the power
  66 kV: line current     921 A, loss    12.72 MW =   12.72 % of the power
 132 kV: line current     460 A, loss     3.18 MW =    3.18 % of the power
 275 kV: line current     221 A, loss     0.73 MW =    0.73 % of the power
 330 kV: line current     184 A, loss     0.51 MW =    0.51 % of the power
 500 kV: line current     122 A, loss     0.22 MW =    0.22 % of the power</code></pre>
</div>
<div class="cell-output cell-output-display">

<script>
    require.config({
        paths: {
            'echarts':'https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/echarts.min'
        }
    });
</script>

        <div id="470fab7ac251426db604260100ad71c5" style="width:100%; height:340px;"></div>

<script>
        require(['echarts'], function(echarts) {
                var chart_470fab7ac251426db604260100ad71c5 = echarts.init(
                    document.getElementById('470fab7ac251426db604260100ad71c5'), 'white', {renderer: 'canvas', locale: 'ZH'});
                var option_470fab7ac251426db604260100ad71c5 = {
    "animation": true,
    "animationThreshold": 2000,
    "animationDuration": 1000,
    "animationEasing": "cubicOut",
    "animationDelay": 0,
    "animationDurationUpdate": 300,
    "animationEasingUpdate": "cubicOut",
    "animationDelayUpdate": 0,
    "aria": {
        "enabled": false
    },
    "series": [
        {
            "type": "bar",
            "name": "loss as % of 100 MW",
            "legendHoverLink": true,
            "data": [
                457.865,
                50.874,
                12.718,
                3.18,
                0.733,
                0.509,
                0.222
            ],
            "realtimeSort": false,
            "showBackground": false,
            "stackStrategy": "samesign",
            "cursor": "pointer",
            "barMinHeight": 0,
            "barCategoryGap": "20%",
            "barGap": "30%",
            "large": false,
            "largeThreshold": 400,
            "seriesLayoutBy": "column",
            "datasetIndex": 0,
            "clip": true,
            "zlevel": 0,
            "z": 2,
            "label": {
                "show": true,
                "position": "top",
                "margin": 8,
                "formatter": "{c} %",
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        }
    ],
    "legend": [
        {
            "data": [
                "loss as % of 100 MW"
            ],
            "selected": {},
            "show": false,
            "padding": 5,
            "itemGap": 10,
            "itemWidth": 25,
            "itemHeight": 14,
            "backgroundColor": "transparent",
            "borderColor": "#ccc",
            "borderRadius": 0,
            "pageButtonItemGap": 5,
            "pageButtonPosition": "end",
            "pageFormatter": "{current}/{total}",
            "pageIconColor": "#2f4554",
            "pageIconInactiveColor": "#aaa",
            "pageIconSize": 15,
            "animationDurationUpdate": 800,
            "selector": false,
            "selectorPosition": "auto",
            "selectorItemGap": 7,
            "selectorButtonGap": 10,
            "triggerEvent": false
        }
    ],
    "tooltip": {
        "show": true,
        "trigger": "item",
        "triggerOn": "mousemove|click",
        "axisPointer": {
            "type": "line"
        },
        "showContent": true,
        "alwaysShowContent": false,
        "showDelay": 0,
        "hideDelay": 100,
        "enterable": false,
        "confine": false,
        "appendToBody": false,
        "transitionDuration": 0.4,
        "displayTransition": true,
        "textStyle": {
            "fontSize": 14,
            "richInheritPlainLabel": true
        },
        "borderWidth": 0,
        "padding": 5,
        "order": "seriesAsc"
    },
    "xAxis": [
        {
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0,
            "data": [
                "11 kV",
                "33 kV",
                "66 kV",
                "132 kV",
                "275 kV",
                "330 kV",
                "500 kV"
            ]
        }
    ],
    "yAxis": [
        {
            "type": "log",
            "name": "% loss",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0
        }
    ],
    "title": [
        {
            "show": true,
            "text": "Line loss for 100 MW over 5 ohm per phase (log scale)",
            "target": "blank",
            "subtarget": "blank",
            "padding": 5,
            "itemGap": 10,
            "textAlign": "auto",
            "textVerticalAlign": "auto",
            "triggerEvent": false
        }
    ]
};
                chart_470fab7ac251426db604260100ad71c5.setOption(option_470fab7ac251426db604260100ad71c5);
        });
    </script>
</div>
</div>
<p>At 11 kV the “loss” is several times the power being sent, so the line could not carry it at all. At 330 kV the same wires lose half a percent. This is why the network steps voltage up at the power station, carries bulk power at 220 to 500 kV, steps it down to 132, 66 and 33 kV for sub-transmission, 11 or 22 kV for distribution, and finally 400/230 V at a pole or pad-mount transformer near the customer.</p>
<p>Higher still is not free. Insulators, clearances and towers grow with voltage, and above a few hundred kilovolts the air around a conductor starts to ionise (corona), which itself wastes power. For very long cables, especially under the sea, the capacitance of AC cable becomes the limit, and links such as Basslink between Victoria and Tasmania use high-voltage DC instead.</p>
<hr>
</section>
<section id="how-the-grid-balances-supply-and-demand" class="level2">
<h2 class="anchored" data-anchor-id="how-the-grid-balances-supply-and-demand">How the grid balances supply and demand</h2>
<p>A grid stores almost no energy in its wires. Every second, generation must equal demand plus losses. Any mismatch comes out of, or goes into, the kinetic energy of every synchronous generator’s spinning rotor, and that changes the speed of all of them together. <strong>Grid frequency is the scoreboard.</strong> Too little generation and frequency falls. Too much and it rises. The Australian National Electricity Market (NEM) keeps frequency within 49.85 to 50.15 Hz in normal operation.</p>
<p>Several layers of control respond to a sudden loss of generation, each slower and larger than the one before:</p>
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Layer</th>
<th>Acts within</th>
<th>What it does</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Inertia</td>
<td>Instantly</td>
<td>Rotors slow down and release stored energy. This only slows the fall; it cannot stop it</td>
</tr>
<tr class="even">
<td>Load damping</td>
<td>Instantly</td>
<td>Motor loads draw slightly less power at lower frequency</td>
</tr>
<tr class="odd">
<td>Primary response (governor droop)</td>
<td>Seconds</td>
<td>Each generator opens up in proportion to the frequency error, which halts the fall at a new, lower frequency</td>
</tr>
<tr class="even">
<td>Secondary control</td>
<td>Minutes</td>
<td>Central control nudges generators until frequency is back at 50 Hz (in the NEM, part of the frequency control ancillary services, FCAS)</td>
</tr>
<tr class="odd">
<td>Dispatch</td>
<td>5 minutes</td>
<td>The NEM re-dispatches generators by price every five minutes: cheapest offers first (the <strong>merit order</strong>)</td>
</tr>
</tbody>
</table>
<p>The first two layers can be modelled with the <strong>swing equation</strong>, written per unit (as fractions of system size):</p>
<p><span class="math display">\[2H\,\frac{d\,\Delta f}{dt} = \Delta P_m - \Delta P_{load} - D\,\Delta f\]</span></p>
<p><span class="math inline">\(H\)</span> is the inertia constant: stored kinetic energy divided by rating, in seconds. <span class="math inline">\(D\)</span> is load damping. A governor with <strong>droop</strong> <span class="math inline">\(R\)</span> raises mechanical power by <span class="math inline">\(\Delta P_m = -\Delta f / R\)</span> in steady state. With 5 % droop, a 5 % fall in frequency drives a generator to full output. Its turbine follows with a lag <span class="math inline">\(T_g\)</span>.</p>
<p>The simulation below trips a 750 MW unit in a 20 GW system. That is 3.75 % of supply, about the size of a large coal unit tripping. It runs once with no governor response and once with half the fleet providing 5 % droop.</p>
<div id="b9ec3e04" class="cell">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a>H, D <span class="op">=</span> <span class="fl">4.0</span>, <span class="fl">1.0</span>          <span class="co"># s; pu power per pu frequency</span></span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>dP <span class="op">=</span> <span class="dv">750</span> <span class="op">/</span> <span class="dv">20000</span>         <span class="co"># pu of system demand: the lost generation</span></span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a>Tg, R_droop <span class="op">=</span> <span class="fl">5.0</span>, <span class="fl">0.05</span>  <span class="co"># governor and turbine lag (s); droop</span></span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a>share <span class="op">=</span> <span class="fl">0.5</span>              <span class="co"># fraction of the fleet with governor headroom</span></span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> swing(t, x, k):</span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a>    df, dPm <span class="op">=</span> x</span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a>    ddf <span class="op">=</span> (dPm <span class="op">-</span> dP <span class="op">-</span> D <span class="op">*</span> df) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> H)</span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a>    ddPm <span class="op">=</span> (<span class="op">-</span>(k <span class="op">/</span> R_droop) <span class="op">*</span> df <span class="op">-</span> dPm) <span class="op">/</span> Tg</span>
<span id="cb15-10"><a href="#cb15-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [ddf, ddPm]</span>
<span id="cb15-11"><a href="#cb15-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-12"><a href="#cb15-12" aria-hidden="true" tabindex="-1"></a>t_end <span class="op">=</span> <span class="dv">120</span></span>
<span id="cb15-13"><a href="#cb15-13" aria-hidden="true" tabindex="-1"></a>ts <span class="op">=</span> np.linspace(<span class="dv">0</span>, t_end, <span class="dv">2401</span>)</span>
<span id="cb15-14"><a href="#cb15-14" aria-hidden="true" tabindex="-1"></a>runs <span class="op">=</span> {}</span>
<span id="cb15-15"><a href="#cb15-15" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, k <span class="kw">in</span> [(<span class="st">"no governor response"</span>, <span class="fl">0.0</span>), (<span class="st">"5 </span><span class="sc">% d</span><span class="st">roop on half the fleet"</span>, share)]:</span>
<span id="cb15-16"><a href="#cb15-16" aria-hidden="true" tabindex="-1"></a>    sol <span class="op">=</span> solve_ivp(swing, (<span class="dv">0</span>, t_end), [<span class="fl">0.0</span>, <span class="fl">0.0</span>], args<span class="op">=</span>(k,), t_eval<span class="op">=</span>ts, rtol<span class="op">=</span><span class="fl">1e-8</span>, atol<span class="op">=</span><span class="fl">1e-10</span>)</span>
<span id="cb15-17"><a href="#cb15-17" aria-hidden="true" tabindex="-1"></a>    runs[name] <span class="op">=</span> f0 <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> sol.y[<span class="dv">0</span>])</span>
<span id="cb15-18"><a href="#cb15-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-19"><a href="#cb15-19" aria-hidden="true" tabindex="-1"></a>beta <span class="op">=</span> {<span class="st">"no governor response"</span>: D, <span class="st">"5 </span><span class="sc">% d</span><span class="st">roop on half the fleet"</span>: D <span class="op">+</span> share <span class="op">/</span> R_droop}</span>
<span id="cb15-20"><a href="#cb15-20" aria-hidden="true" tabindex="-1"></a>rocof <span class="op">=</span> <span class="op">-</span>dP <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> H) <span class="op">*</span> f0</span>
<span id="cb15-21"><a href="#cb15-21" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, f <span class="kw">in</span> runs.items():</span>
<span id="cb15-22"><a href="#cb15-22" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"</span><span class="sc">{</span>name<span class="sc">:28s}</span><span class="ss"> nadir </span><span class="sc">{</span>f<span class="sc">.</span><span class="bu">min</span>()<span class="sc">:.3f}</span><span class="ss"> Hz, settles at </span><span class="sc">{</span>f[<span class="op">-</span><span class="dv">1</span>]<span class="sc">:.3f}</span><span class="ss"> Hz (predicted </span><span class="sc">{</span>f0 <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> dP <span class="op">/</span> beta[name])<span class="sc">:.3f}</span><span class="ss"> Hz)"</span>)</span>
<span id="cb15-23"><a href="#cb15-23" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"initial rate of change of frequency: </span><span class="sc">{</span>rocof<span class="sc">:.3f}</span><span class="ss"> Hz/s"</span>)</span>
<span id="cb15-24"><a href="#cb15-24" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-25"><a href="#cb15-25" aria-hidden="true" tabindex="-1"></a>show <span class="op">=</span> (ts <span class="op">&lt;=</span> <span class="dv">40</span>) <span class="op">&amp;</span> (np.arange(<span class="bu">len</span>(ts)) <span class="op">%</span> <span class="dv">4</span> <span class="op">==</span> <span class="dv">0</span>)   <span class="co"># every 0.2 s keeps the page small</span></span>
<span id="cb15-26"><a href="#cb15-26" aria-hidden="true" tabindex="-1"></a>freq <span class="op">=</span> (</span>
<span id="cb15-27"><a href="#cb15-27" aria-hidden="true" tabindex="-1"></a>    Line(init_opts<span class="op">=</span>opts.InitOpts(width<span class="op">=</span><span class="st">"100%"</span>, height<span class="op">=</span><span class="st">"360px"</span>))</span>
<span id="cb15-28"><a href="#cb15-28" aria-hidden="true" tabindex="-1"></a>    .add_xaxis([<span class="ss">f"</span><span class="sc">{</span>x<span class="sc">:.1f}</span><span class="ss">"</span> <span class="cf">for</span> x <span class="kw">in</span> ts[show]])</span>
<span id="cb15-29"><a href="#cb15-29" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb15-30"><a href="#cb15-30" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, f <span class="kw">in</span> runs.items():</span>
<span id="cb15-31"><a href="#cb15-31" aria-hidden="true" tabindex="-1"></a>    freq.add_yaxis(name, [<span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">4</span>) <span class="cf">for</span> x <span class="kw">in</span> f[show]], is_symbol_show<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb15-32"><a href="#cb15-32" aria-hidden="true" tabindex="-1"></a>freq <span class="op">=</span> freq.set_series_opts(label_opts<span class="op">=</span>opts.LabelOpts(is_show<span class="op">=</span><span class="va">False</span>)).set_global_opts(</span>
<span id="cb15-33"><a href="#cb15-33" aria-hidden="true" tabindex="-1"></a>    title_opts<span class="op">=</span>opts.TitleOpts(title<span class="op">=</span><span class="st">"Frequency after losing 3.75 </span><span class="sc">% o</span><span class="st">f generation"</span>),</span>
<span id="cb15-34"><a href="#cb15-34" aria-hidden="true" tabindex="-1"></a>    xaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"s"</span>, boundary_gap<span class="op">=</span><span class="va">False</span>),</span>
<span id="cb15-35"><a href="#cb15-35" aria-hidden="true" tabindex="-1"></a>    yaxis_opts<span class="op">=</span>opts.AxisOpts(name<span class="op">=</span><span class="st">"Hz"</span>, min_<span class="op">=</span><span class="fl">47.5</span>, max_<span class="op">=</span><span class="fl">50.2</span>),</span>
<span id="cb15-36"><a href="#cb15-36" aria-hidden="true" tabindex="-1"></a>    tooltip_opts<span class="op">=</span>opts.TooltipOpts(trigger<span class="op">=</span><span class="st">"axis"</span>),</span>
<span id="cb15-37"><a href="#cb15-37" aria-hidden="true" tabindex="-1"></a>    legend_opts<span class="op">=</span>opts.LegendOpts(pos_top<span class="op">=</span><span class="st">"8%"</span>),</span>
<span id="cb15-38"><a href="#cb15-38" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb15-39"><a href="#cb15-39" aria-hidden="true" tabindex="-1"></a>freq.render_notebook()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>no governor response         nadir 48.125 Hz, settles at 48.125 Hz (predicted 48.125 Hz)
5 % droop on half the fleet  nadir 49.580 Hz, settles at 49.830 Hz (predicted 49.830 Hz)
initial rate of change of frequency: -0.234 Hz/s</code></pre>
</div>
<div class="cell-output cell-output-display">

<script>
    require.config({
        paths: {
            'echarts':'https://cdn.jsdelivr.net/gh/pyecharts/pyecharts-assets@f2328d558550046fc5449672a6850e848e141590/assets/v6/echarts.min'
        }
    });
</script>

        <div id="e572ff4819b949beb1b9910abd90bad5" style="width:100%; height:360px;"></div>

<script>
        require(['echarts'], function(echarts) {
                var chart_e572ff4819b949beb1b9910abd90bad5 = echarts.init(
                    document.getElementById('e572ff4819b949beb1b9910abd90bad5'), 'white', {renderer: 'canvas', locale: 'ZH'});
                var option_e572ff4819b949beb1b9910abd90bad5 = {
    "animation": true,
    "animationThreshold": 2000,
    "animationDuration": 1000,
    "animationEasing": "cubicOut",
    "animationDelay": 0,
    "animationDurationUpdate": 300,
    "animationEasingUpdate": "cubicOut",
    "animationDelayUpdate": 0,
    "aria": {
        "enabled": false
    },
    "series": [
        {
            "type": "line",
            "name": "no governor response",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.0",
                    50.0
                ],
                [
                    "0.2",
                    49.9537
                ],
                [
                    "0.4",
                    49.9086
                ],
                [
                    "0.6",
                    49.8645
                ],
                [
                    "0.8",
                    49.8216
                ],
                [
                    "1.0",
                    49.7797
                ],
                [
                    "1.2",
                    49.7388
                ],
                [
                    "1.4",
                    49.699
                ],
                [
                    "1.6",
                    49.6601
                ],
                [
                    "1.8",
                    49.6222
                ],
                [
                    "2.0",
                    49.5853
                ],
                [
                    "2.2",
                    49.5492
                ],
                [
                    "2.4",
                    49.514
                ],
                [
                    "2.6",
                    49.4797
                ],
                [
                    "2.8",
                    49.4463
                ],
                [
                    "3.0",
                    49.4137
                ],
                [
                    "3.2",
                    49.3819
                ],
                [
                    "3.4",
                    49.3508
                ],
                [
                    "3.6",
                    49.3206
                ],
                [
                    "3.8",
                    49.291
                ],
                [
                    "4.0",
                    49.2622
                ],
                [
                    "4.2",
                    49.2342
                ],
                [
                    "4.4",
                    49.2068
                ],
                [
                    "4.6",
                    49.1801
                ],
                [
                    "4.8",
                    49.154
                ],
                [
                    "5.0",
                    49.1286
                ],
                [
                    "5.2",
                    49.1038
                ],
                [
                    "5.4",
                    49.0797
                ],
                [
                    "5.6",
                    49.0561
                ],
                [
                    "5.8",
                    49.0331
                ],
                [
                    "6.0",
                    49.0107
                ],
                [
                    "6.2",
                    48.9888
                ],
                [
                    "6.4",
                    48.9675
                ],
                [
                    "6.6",
                    48.9467
                ],
                [
                    "6.8",
                    48.9264
                ],
                [
                    "7.0",
                    48.9066
                ],
                [
                    "7.2",
                    48.8873
                ],
                [
                    "7.4",
                    48.8685
                ],
                [
                    "7.6",
                    48.8501
                ],
                [
                    "7.8",
                    48.8322
                ],
                [
                    "8.0",
                    48.8148
                ],
                [
                    "8.2",
                    48.7977
                ],
                [
                    "8.4",
                    48.7811
                ],
                [
                    "8.6",
                    48.7649
                ],
                [
                    "8.8",
                    48.7491
                ],
                [
                    "9.0",
                    48.7337
                ],
                [
                    "9.2",
                    48.7187
                ],
                [
                    "9.4",
                    48.704
                ],
                [
                    "9.6",
                    48.6897
                ],
                [
                    "9.8",
                    48.6758
                ],
                [
                    "10.0",
                    48.6622
                ],
                [
                    "10.2",
                    48.6489
                ],
                [
                    "10.4",
                    48.636
                ],
                [
                    "10.6",
                    48.6234
                ],
                [
                    "10.8",
                    48.6111
                ],
                [
                    "11.0",
                    48.5991
                ],
                [
                    "11.2",
                    48.5874
                ],
                [
                    "11.4",
                    48.576
                ],
                [
                    "11.6",
                    48.5648
                ],
                [
                    "11.8",
                    48.554
                ],
                [
                    "12.0",
                    48.5434
                ],
                [
                    "12.2",
                    48.533
                ],
                [
                    "12.4",
                    48.523
                ],
                [
                    "12.6",
                    48.5131
                ],
                [
                    "12.8",
                    48.5036
                ],
                [
                    "13.0",
                    48.4942
                ],
                [
                    "13.2",
                    48.4851
                ],
                [
                    "13.4",
                    48.4762
                ],
                [
                    "13.6",
                    48.4675
                ],
                [
                    "13.8",
                    48.4591
                ],
                [
                    "14.0",
                    48.4508
                ],
                [
                    "14.2",
                    48.4428
                ],
                [
                    "14.4",
                    48.4349
                ],
                [
                    "14.6",
                    48.4273
                ],
                [
                    "14.8",
                    48.4198
                ],
                [
                    "15.0",
                    48.4125
                ],
                [
                    "15.2",
                    48.4054
                ],
                [
                    "15.4",
                    48.3985
                ],
                [
                    "15.6",
                    48.3918
                ],
                [
                    "15.8",
                    48.3852
                ],
                [
                    "16.0",
                    48.3788
                ],
                [
                    "16.2",
                    48.3725
                ],
                [
                    "16.4",
                    48.3664
                ],
                [
                    "16.6",
                    48.3604
                ],
                [
                    "16.8",
                    48.3546
                ],
                [
                    "17.0",
                    48.3489
                ],
                [
                    "17.2",
                    48.3434
                ],
                [
                    "17.4",
                    48.338
                ],
                [
                    "17.6",
                    48.3328
                ],
                [
                    "17.8",
                    48.3276
                ],
                [
                    "18.0",
                    48.3226
                ],
                [
                    "18.2",
                    48.3177
                ],
                [
                    "18.4",
                    48.313
                ],
                [
                    "18.6",
                    48.3083
                ],
                [
                    "18.8",
                    48.3038
                ],
                [
                    "19.0",
                    48.2994
                ],
                [
                    "19.2",
                    48.2951
                ],
                [
                    "19.4",
                    48.2909
                ],
                [
                    "19.6",
                    48.2868
                ],
                [
                    "19.8",
                    48.2828
                ],
                [
                    "20.0",
                    48.2789
                ],
                [
                    "20.2",
                    48.2751
                ],
                [
                    "20.4",
                    48.2714
                ],
                [
                    "20.6",
                    48.2678
                ],
                [
                    "20.8",
                    48.2643
                ],
                [
                    "21.0",
                    48.2608
                ],
                [
                    "21.2",
                    48.2575
                ],
                [
                    "21.4",
                    48.2542
                ],
                [
                    "21.6",
                    48.251
                ],
                [
                    "21.8",
                    48.2479
                ],
                [
                    "22.0",
                    48.2449
                ],
                [
                    "22.2",
                    48.2419
                ],
                [
                    "22.4",
                    48.239
                ],
                [
                    "22.6",
                    48.2362
                ],
                [
                    "22.8",
                    48.2335
                ],
                [
                    "23.0",
                    48.2308
                ],
                [
                    "23.2",
                    48.2282
                ],
                [
                    "23.4",
                    48.2256
                ],
                [
                    "23.6",
                    48.2231
                ],
                [
                    "23.8",
                    48.2207
                ],
                [
                    "24.0",
                    48.2184
                ],
                [
                    "24.2",
                    48.216
                ],
                [
                    "24.4",
                    48.2138
                ],
                [
                    "24.6",
                    48.2116
                ],
                [
                    "24.8",
                    48.2095
                ],
                [
                    "25.0",
                    48.2074
                ],
                [
                    "25.2",
                    48.2053
                ],
                [
                    "25.4",
                    48.2034
                ],
                [
                    "25.6",
                    48.2014
                ],
                [
                    "25.8",
                    48.1995
                ],
                [
                    "26.0",
                    48.1977
                ],
                [
                    "26.2",
                    48.1959
                ],
                [
                    "26.4",
                    48.1942
                ],
                [
                    "26.6",
                    48.1924
                ],
                [
                    "26.8",
                    48.1908
                ],
                [
                    "27.0",
                    48.1892
                ],
                [
                    "27.2",
                    48.1876
                ],
                [
                    "27.4",
                    48.186
                ],
                [
                    "27.6",
                    48.1845
                ],
                [
                    "27.8",
                    48.1831
                ],
                [
                    "28.0",
                    48.1816
                ],
                [
                    "28.2",
                    48.1802
                ],
                [
                    "28.4",
                    48.1789
                ],
                [
                    "28.6",
                    48.1775
                ],
                [
                    "28.8",
                    48.1762
                ],
                [
                    "29.0",
                    48.175
                ],
                [
                    "29.2",
                    48.1737
                ],
                [
                    "29.4",
                    48.1725
                ],
                [
                    "29.6",
                    48.1714
                ],
                [
                    "29.8",
                    48.1702
                ],
                [
                    "30.0",
                    48.1691
                ],
                [
                    "30.2",
                    48.168
                ],
                [
                    "30.4",
                    48.1669
                ],
                [
                    "30.6",
                    48.1659
                ],
                [
                    "30.8",
                    48.1649
                ],
                [
                    "31.0",
                    48.1639
                ],
                [
                    "31.2",
                    48.163
                ],
                [
                    "31.4",
                    48.162
                ],
                [
                    "31.6",
                    48.1611
                ],
                [
                    "31.8",
                    48.1602
                ],
                [
                    "32.0",
                    48.1593
                ],
                [
                    "32.2",
                    48.1585
                ],
                [
                    "32.4",
                    48.1577
                ],
                [
                    "32.6",
                    48.1569
                ],
                [
                    "32.8",
                    48.1561
                ],
                [
                    "33.0",
                    48.1553
                ],
                [
                    "33.2",
                    48.1546
                ],
                [
                    "33.4",
                    48.1538
                ],
                [
                    "33.6",
                    48.1531
                ],
                [
                    "33.8",
                    48.1524
                ],
                [
                    "34.0",
                    48.1517
                ],
                [
                    "34.2",
                    48.1511
                ],
                [
                    "34.4",
                    48.1504
                ],
                [
                    "34.6",
                    48.1498
                ],
                [
                    "34.8",
                    48.1492
                ],
                [
                    "35.0",
                    48.1486
                ],
                [
                    "35.2",
                    48.148
                ],
                [
                    "35.4",
                    48.1475
                ],
                [
                    "35.6",
                    48.1469
                ],
                [
                    "35.8",
                    48.1464
                ],
                [
                    "36.0",
                    48.1458
                ],
                [
                    "36.2",
                    48.1453
                ],
                [
                    "36.4",
                    48.1448
                ],
                [
                    "36.6",
                    48.1443
                ],
                [
                    "36.8",
                    48.1438
                ],
                [
                    "37.0",
                    48.1434
                ],
                [
                    "37.2",
                    48.1429
                ],
                [
                    "37.4",
                    48.1425
                ],
                [
                    "37.6",
                    48.1421
                ],
                [
                    "37.8",
                    48.1416
                ],
                [
                    "38.0",
                    48.1412
                ],
                [
                    "38.2",
                    48.1408
                ],
                [
                    "38.4",
                    48.1404
                ],
                [
                    "38.6",
                    48.14
                ],
                [
                    "38.8",
                    48.1397
                ],
                [
                    "39.0",
                    48.1393
                ],
                [
                    "39.2",
                    48.139
                ],
                [
                    "39.4",
                    48.1386
                ],
                [
                    "39.6",
                    48.1383
                ],
                [
                    "39.8",
                    48.138
                ],
                [
                    "40.0",
                    48.1376
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        },
        {
            "type": "line",
            "name": "5 % droop on half the fleet",
            "connectNulls": false,
            "xAxisIndex": 0,
            "symbolSize": 4,
            "showSymbol": false,
            "smooth": false,
            "clip": true,
            "step": false,
            "stackStrategy": "samesign",
            "data": [
                [
                    "0.0",
                    50.0
                ],
                [
                    "0.2",
                    49.9538
                ],
                [
                    "0.4",
                    49.9092
                ],
                [
                    "0.6",
                    49.8665
                ],
                [
                    "0.8",
                    49.8261
                ],
                [
                    "1.0",
                    49.7883
                ],
                [
                    "1.2",
                    49.7533
                ],
                [
                    "1.4",
                    49.7214
                ],
                [
                    "1.6",
                    49.6925
                ],
                [
                    "1.8",
                    49.667
                ],
                [
                    "2.0",
                    49.6448
                ],
                [
                    "2.2",
                    49.626
                ],
                [
                    "2.4",
                    49.6105
                ],
                [
                    "2.6",
                    49.5983
                ],
                [
                    "2.8",
                    49.5894
                ],
                [
                    "3.0",
                    49.5835
                ],
                [
                    "3.2",
                    49.5807
                ],
                [
                    "3.4",
                    49.5807
                ],
                [
                    "3.6",
                    49.5833
                ],
                [
                    "3.8",
                    49.5884
                ],
                [
                    "4.0",
                    49.5957
                ],
                [
                    "4.2",
                    49.6051
                ],
                [
                    "4.4",
                    49.6162
                ],
                [
                    "4.6",
                    49.6289
                ],
                [
                    "4.8",
                    49.643
                ],
                [
                    "5.0",
                    49.6581
                ],
                [
                    "5.2",
                    49.6742
                ],
                [
                    "5.4",
                    49.6908
                ],
                [
                    "5.6",
                    49.7079
                ],
                [
                    "5.8",
                    49.7253
                ],
                [
                    "6.0",
                    49.7426
                ],
                [
                    "6.2",
                    49.7598
                ],
                [
                    "6.4",
                    49.7766
                ],
                [
                    "6.6",
                    49.7929
                ],
                [
                    "6.8",
                    49.8086
                ],
                [
                    "7.0",
                    49.8236
                ],
                [
                    "7.2",
                    49.8376
                ],
                [
                    "7.4",
                    49.8507
                ],
                [
                    "7.6",
                    49.8628
                ],
                [
                    "7.8",
                    49.8737
                ],
                [
                    "8.0",
                    49.8834
                ],
                [
                    "8.2",
                    49.892
                ],
                [
                    "8.4",
                    49.8994
                ],
                [
                    "8.6",
                    49.9056
                ],
                [
                    "8.8",
                    49.9105
                ],
                [
                    "9.0",
                    49.9143
                ],
                [
                    "9.2",
                    49.917
                ],
                [
                    "9.4",
                    49.9186
                ],
                [
                    "9.6",
                    49.9191
                ],
                [
                    "9.8",
                    49.9186
                ],
                [
                    "10.0",
                    49.9172
                ],
                [
                    "10.2",
                    49.915
                ],
                [
                    "10.4",
                    49.912
                ],
                [
                    "10.6",
                    49.9083
                ],
                [
                    "10.8",
                    49.904
                ],
                [
                    "11.0",
                    49.8992
                ],
                [
                    "11.2",
                    49.8939
                ],
                [
                    "11.4",
                    49.8883
                ],
                [
                    "11.6",
                    49.8824
                ],
                [
                    "11.8",
                    49.8763
                ],
                [
                    "12.0",
                    49.8701
                ],
                [
                    "12.2",
                    49.8639
                ],
                [
                    "12.4",
                    49.8577
                ],
                [
                    "12.6",
                    49.8516
                ],
                [
                    "12.8",
                    49.8456
                ],
                [
                    "13.0",
                    49.8399
                ],
                [
                    "13.2",
                    49.8344
                ],
                [
                    "13.4",
                    49.8291
                ],
                [
                    "13.6",
                    49.8243
                ],
                [
                    "13.8",
                    49.8198
                ],
                [
                    "14.0",
                    49.8156
                ],
                [
                    "14.2",
                    49.8119
                ],
                [
                    "14.4",
                    49.8086
                ],
                [
                    "14.6",
                    49.8057
                ],
                [
                    "14.8",
                    49.8033
                ],
                [
                    "15.0",
                    49.8013
                ],
                [
                    "15.2",
                    49.7997
                ],
                [
                    "15.4",
                    49.7986
                ],
                [
                    "15.6",
                    49.7978
                ],
                [
                    "15.8",
                    49.7974
                ],
                [
                    "16.0",
                    49.7974
                ],
                [
                    "16.2",
                    49.7978
                ],
                [
                    "16.4",
                    49.7984
                ],
                [
                    "16.6",
                    49.7994
                ],
                [
                    "16.8",
                    49.8006
                ],
                [
                    "17.0",
                    49.802
                ],
                [
                    "17.2",
                    49.8036
                ],
                [
                    "17.4",
                    49.8055
                ],
                [
                    "17.6",
                    49.8074
                ],
                [
                    "17.8",
                    49.8095
                ],
                [
                    "18.0",
                    49.8116
                ],
                [
                    "18.2",
                    49.8138
                ],
                [
                    "18.4",
                    49.8161
                ],
                [
                    "18.6",
                    49.8183
                ],
                [
                    "18.8",
                    49.8205
                ],
                [
                    "19.0",
                    49.8227
                ],
                [
                    "19.2",
                    49.8248
                ],
                [
                    "19.4",
                    49.8268
                ],
                [
                    "19.6",
                    49.8288
                ],
                [
                    "19.8",
                    49.8306
                ],
                [
                    "20.0",
                    49.8323
                ],
                [
                    "20.2",
                    49.8338
                ],
                [
                    "20.4",
                    49.8352
                ],
                [
                    "20.6",
                    49.8365
                ],
                [
                    "20.8",
                    49.8376
                ],
                [
                    "21.0",
                    49.8386
                ],
                [
                    "21.2",
                    49.8393
                ],
                [
                    "21.4",
                    49.84
                ],
                [
                    "21.6",
                    49.8405
                ],
                [
                    "21.8",
                    49.8408
                ],
                [
                    "22.0",
                    49.841
                ],
                [
                    "22.2",
                    49.8411
                ],
                [
                    "22.4",
                    49.841
                ],
                [
                    "22.6",
                    49.8409
                ],
                [
                    "22.8",
                    49.8406
                ],
                [
                    "23.0",
                    49.8402
                ],
                [
                    "23.2",
                    49.8397
                ],
                [
                    "23.4",
                    49.8392
                ],
                [
                    "23.6",
                    49.8385
                ],
                [
                    "23.8",
                    49.8379
                ],
                [
                    "24.0",
                    49.8371
                ],
                [
                    "24.2",
                    49.8364
                ],
                [
                    "24.4",
                    49.8356
                ],
                [
                    "24.6",
                    49.8348
                ],
                [
                    "24.8",
                    49.834
                ],
                [
                    "25.0",
                    49.8332
                ],
                [
                    "25.2",
                    49.8324
                ],
                [
                    "25.4",
                    49.8316
                ],
                [
                    "25.6",
                    49.8309
                ],
                [
                    "25.8",
                    49.8302
                ],
                [
                    "26.0",
                    49.8295
                ],
                [
                    "26.2",
                    49.8289
                ],
                [
                    "26.4",
                    49.8283
                ],
                [
                    "26.6",
                    49.8278
                ],
                [
                    "26.8",
                    49.8273
                ],
                [
                    "27.0",
                    49.8268
                ],
                [
                    "27.2",
                    49.8265
                ],
                [
                    "27.4",
                    49.8262
                ],
                [
                    "27.6",
                    49.8259
                ],
                [
                    "27.8",
                    49.8257
                ],
                [
                    "28.0",
                    49.8255
                ],
                [
                    "28.2",
                    49.8255
                ],
                [
                    "28.4",
                    49.8254
                ],
                [
                    "28.6",
                    49.8254
                ],
                [
                    "28.8",
                    49.8254
                ],
                [
                    "29.0",
                    49.8255
                ],
                [
                    "29.2",
                    49.8257
                ],
                [
                    "29.4",
                    49.8258
                ],
                [
                    "29.6",
                    49.826
                ],
                [
                    "29.8",
                    49.8262
                ],
                [
                    "30.0",
                    49.8264
                ],
                [
                    "30.2",
                    49.8267
                ],
                [
                    "30.4",
                    49.827
                ],
                [
                    "30.6",
                    49.8272
                ],
                [
                    "30.8",
                    49.8275
                ],
                [
                    "31.0",
                    49.8278
                ],
                [
                    "31.2",
                    49.8281
                ],
                [
                    "31.4",
                    49.8284
                ],
                [
                    "31.6",
                    49.8287
                ],
                [
                    "31.8",
                    49.8289
                ],
                [
                    "32.0",
                    49.8292
                ],
                [
                    "32.2",
                    49.8294
                ],
                [
                    "32.4",
                    49.8297
                ],
                [
                    "32.6",
                    49.8299
                ],
                [
                    "32.8",
                    49.8301
                ],
                [
                    "33.0",
                    49.8303
                ],
                [
                    "33.2",
                    49.8304
                ],
                [
                    "33.4",
                    49.8306
                ],
                [
                    "33.6",
                    49.8307
                ],
                [
                    "33.8",
                    49.8308
                ],
                [
                    "34.0",
                    49.8309
                ],
                [
                    "34.2",
                    49.831
                ],
                [
                    "34.4",
                    49.831
                ],
                [
                    "34.6",
                    49.831
                ],
                [
                    "34.8",
                    49.831
                ],
                [
                    "35.0",
                    49.831
                ],
                [
                    "35.2",
                    49.831
                ],
                [
                    "35.4",
                    49.831
                ],
                [
                    "35.6",
                    49.8309
                ],
                [
                    "35.8",
                    49.8309
                ],
                [
                    "36.0",
                    49.8308
                ],
                [
                    "36.2",
                    49.8307
                ],
                [
                    "36.4",
                    49.8306
                ],
                [
                    "36.6",
                    49.8305
                ],
                [
                    "36.8",
                    49.8304
                ],
                [
                    "37.0",
                    49.8303
                ],
                [
                    "37.2",
                    49.8302
                ],
                [
                    "37.4",
                    49.8301
                ],
                [
                    "37.6",
                    49.83
                ],
                [
                    "37.8",
                    49.8299
                ],
                [
                    "38.0",
                    49.8298
                ],
                [
                    "38.2",
                    49.8297
                ],
                [
                    "38.4",
                    49.8296
                ],
                [
                    "38.6",
                    49.8295
                ],
                [
                    "38.8",
                    49.8295
                ],
                [
                    "39.0",
                    49.8294
                ],
                [
                    "39.2",
                    49.8293
                ],
                [
                    "39.4",
                    49.8293
                ],
                [
                    "39.6",
                    49.8292
                ],
                [
                    "39.8",
                    49.8291
                ],
                [
                    "40.0",
                    49.8291
                ]
            ],
            "hoverAnimation": true,
            "label": {
                "show": false,
                "margin": 8,
                "richInheritPlainLabel": true,
                "valueAnimation": false
            },
            "logBase": 10,
            "seriesLayoutBy": "column",
            "lineStyle": {
                "show": false
            },
            "areaStyle": {
                "opacity": 0
            },
            "zlevel": 0,
            "z": 0,
            "rippleEffect": {
                "show": true,
                "brushType": "stroke",
                "scale": 2.5,
                "period": 4
            }
        }
    ],
    "legend": [
        {
            "data": [
                "no governor response",
                "5 % droop on half the fleet"
            ],
            "selected": {},
            "show": true,
            "top": "8%",
            "padding": 5,
            "itemGap": 10,
            "itemWidth": 25,
            "itemHeight": 14,
            "backgroundColor": "transparent",
            "borderColor": "#ccc",
            "borderRadius": 0,
            "pageButtonItemGap": 5,
            "pageButtonPosition": "end",
            "pageFormatter": "{current}/{total}",
            "pageIconColor": "#2f4554",
            "pageIconInactiveColor": "#aaa",
            "pageIconSize": 15,
            "animationDurationUpdate": 800,
            "selector": false,
            "selectorPosition": "auto",
            "selectorItemGap": 7,
            "selectorButtonGap": 10,
            "triggerEvent": false
        }
    ],
    "tooltip": {
        "show": true,
        "trigger": "axis",
        "triggerOn": "mousemove|click",
        "axisPointer": {
            "type": "line"
        },
        "showContent": true,
        "alwaysShowContent": false,
        "showDelay": 0,
        "hideDelay": 100,
        "enterable": false,
        "confine": false,
        "appendToBody": false,
        "transitionDuration": 0.4,
        "displayTransition": true,
        "textStyle": {
            "fontSize": 14,
            "richInheritPlainLabel": true
        },
        "borderWidth": 0,
        "padding": 5,
        "order": "seriesAsc"
    },
    "xAxis": [
        {
            "name": "s",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "boundaryGap": false,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0,
            "data": [
                "0.0",
                "0.2",
                "0.4",
                "0.6",
                "0.8",
                "1.0",
                "1.2",
                "1.4",
                "1.6",
                "1.8",
                "2.0",
                "2.2",
                "2.4",
                "2.6",
                "2.8",
                "3.0",
                "3.2",
                "3.4",
                "3.6",
                "3.8",
                "4.0",
                "4.2",
                "4.4",
                "4.6",
                "4.8",
                "5.0",
                "5.2",
                "5.4",
                "5.6",
                "5.8",
                "6.0",
                "6.2",
                "6.4",
                "6.6",
                "6.8",
                "7.0",
                "7.2",
                "7.4",
                "7.6",
                "7.8",
                "8.0",
                "8.2",
                "8.4",
                "8.6",
                "8.8",
                "9.0",
                "9.2",
                "9.4",
                "9.6",
                "9.8",
                "10.0",
                "10.2",
                "10.4",
                "10.6",
                "10.8",
                "11.0",
                "11.2",
                "11.4",
                "11.6",
                "11.8",
                "12.0",
                "12.2",
                "12.4",
                "12.6",
                "12.8",
                "13.0",
                "13.2",
                "13.4",
                "13.6",
                "13.8",
                "14.0",
                "14.2",
                "14.4",
                "14.6",
                "14.8",
                "15.0",
                "15.2",
                "15.4",
                "15.6",
                "15.8",
                "16.0",
                "16.2",
                "16.4",
                "16.6",
                "16.8",
                "17.0",
                "17.2",
                "17.4",
                "17.6",
                "17.8",
                "18.0",
                "18.2",
                "18.4",
                "18.6",
                "18.8",
                "19.0",
                "19.2",
                "19.4",
                "19.6",
                "19.8",
                "20.0",
                "20.2",
                "20.4",
                "20.6",
                "20.8",
                "21.0",
                "21.2",
                "21.4",
                "21.6",
                "21.8",
                "22.0",
                "22.2",
                "22.4",
                "22.6",
                "22.8",
                "23.0",
                "23.2",
                "23.4",
                "23.6",
                "23.8",
                "24.0",
                "24.2",
                "24.4",
                "24.6",
                "24.8",
                "25.0",
                "25.2",
                "25.4",
                "25.6",
                "25.8",
                "26.0",
                "26.2",
                "26.4",
                "26.6",
                "26.8",
                "27.0",
                "27.2",
                "27.4",
                "27.6",
                "27.8",
                "28.0",
                "28.2",
                "28.4",
                "28.6",
                "28.8",
                "29.0",
                "29.2",
                "29.4",
                "29.6",
                "29.8",
                "30.0",
                "30.2",
                "30.4",
                "30.6",
                "30.8",
                "31.0",
                "31.2",
                "31.4",
                "31.6",
                "31.8",
                "32.0",
                "32.2",
                "32.4",
                "32.6",
                "32.8",
                "33.0",
                "33.2",
                "33.4",
                "33.6",
                "33.8",
                "34.0",
                "34.2",
                "34.4",
                "34.6",
                "34.8",
                "35.0",
                "35.2",
                "35.4",
                "35.6",
                "35.8",
                "36.0",
                "36.2",
                "36.4",
                "36.6",
                "36.8",
                "37.0",
                "37.2",
                "37.4",
                "37.6",
                "37.8",
                "38.0",
                "38.2",
                "38.4",
                "38.6",
                "38.8",
                "39.0",
                "39.2",
                "39.4",
                "39.6",
                "39.8",
                "40.0"
            ]
        }
    ],
    "yAxis": [
        {
            "name": "Hz",
            "show": true,
            "scale": false,
            "nameLocation": "end",
            "nameGap": 15,
            "nameTruncate": {},
            "nameMoveOverlap": true,
            "inverse": false,
            "offset": 0,
            "splitNumber": 5,
            "min": 47.5,
            "max": 50.2,
            "minInterval": 0,
            "silent": false,
            "triggerEvent": false,
            "splitLine": {
                "show": true,
                "lineStyle": {
                    "show": false
                }
            },
            "animation": true,
            "animationThreshold": 2000,
            "animationDuration": 1000,
            "animationEasing": "cubicOut",
            "animationDelay": 0,
            "animationDurationUpdate": 300,
            "animationEasingUpdate": "cubicOut",
            "animationDelayUpdate": 0
        }
    ],
    "title": [
        {
            "show": true,
            "text": "Frequency after losing 3.75 % of generation",
            "target": "blank",
            "subtarget": "blank",
            "padding": 5,
            "itemGap": 10,
            "textAlign": "auto",
            "textVerticalAlign": "auto",
            "triggerEvent": false
        }
    ]
};
                chart_e572ff4819b949beb1b9910abd90bad5.setOption(option_e572ff4819b949beb1b9910abd90bad5);
        });
    </script>
</div>
</div>
<p>Inertia sets the opening slope, about 0.23 Hz per second. It is the same in both runs, because no controller has acted yet. Without governors, only load damping resists the fall, and frequency slides towards 48.1 Hz. Long before that, automatic under-frequency load shedding would disconnect blocks of customers to save the system. With droop, the governors catch the fall within seconds. Frequency settles near 49.83 Hz. That is just outside the normal band, which the standard allows while the system recovers from a large trip. It sits below 50 Hz on purpose, because droop needs a frequency error to keep the extra output going. Secondary control then removes that last offset over the following minutes.</p>
<p>The model also shows why the energy transition makes frequency control harder. Solar, wind and batteries connect through inverters and have no spinning mass, so as they displace coal, <span class="math inline">\(H\)</span> falls and the opening slope steepens. The answer is fast frequency response from batteries, which can inject power within a fraction of a second, plus <strong>grid-forming</strong> inverters that imitate inertia in software. Since 2017, the Hornsdale battery in South Australia has shown how much faster than a turbine a battery can respond.</p>
<hr>
</section>
<section id="summary" class="level2">
<h2 class="anchored" data-anchor-id="summary">Summary</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Quantity</th>
<th>Star</th>
<th>Delta</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Voltage across each load</td>
<td><span class="math inline">\(V_{ph} = V_L/\sqrt{3}\)</span> (230 V)</td>
<td><span class="math inline">\(V_L\)</span> (400 V)</td>
</tr>
<tr class="even">
<td>Line current</td>
<td><span class="math inline">\(I_{ph}\)</span></td>
<td><span class="math inline">\(\sqrt{3}\,I_{ph}\)</span></td>
</tr>
<tr class="odd">
<td>Neutral</td>
<td>Yes, for single-phase loads</td>
<td>No</td>
</tr>
</tbody>
</table>
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>Idea</th>
<th>Formula</th>
<th>Takeaway</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Three-phase power</td>
<td><span class="math inline">\(P = \sqrt{3}\,V_L I_L \cos\phi\)</span></td>
<td>Measure on the lines, include the power factor</td>
</tr>
<tr class="even">
<td>Power factor correction</td>
<td><span class="math inline">\(Q_C = P(\tan\phi_1 - \tan\phi_2)\)</span></td>
<td>Correct to about 0.95; the last bit is expensive</td>
</tr>
<tr class="odd">
<td>Transmission loss</td>
<td><span class="math inline">\(P_{loss} = P^2R / (V_L^2\cos^2\phi)\)</span></td>
<td>Loss falls with voltage squared</td>
</tr>
<tr class="even">
<td>Frequency</td>
<td><span class="math inline">\(2H\,d\Delta f/dt = \Delta P_m - \Delta P_{load} - D\Delta f\)</span></td>
<td>Inertia buys time; droop stops the fall; secondary control restores 50 Hz</td>
</tr>
</tbody>
</table>
<hr>


</section>

<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a></main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    // Ensure there is a toggle, if there isn't float one in the top right
    if (window.document.querySelector('.quarto-color-scheme-toggle') === null) {
      const toggle = window.document.createElement('button');
      toggle.type = "button";
      toggle.setAttribute("role", "switch");
      toggle.setAttribute("aria-checked", "false");
      toggle.classList.add('top-right');
      toggle.classList.add('quarto-color-scheme-toggle');
      toggle.setAttribute("aria-label", "Toggle dark mode");
      toggle.onclick = function() { try { window.quartoToggleColorScheme(); } catch {} return false; };
      const i = window.document.createElement("i");
      i.classList.add('bi');
      toggle.appendChild(i);
      // Put the toggle in a landmark of its own, so that landmark navigation
      // can reach it.
      //
      // The container is always a fresh direct child of body, and the toggle is
      // never moved into page furniture that the theme or the author controls.
      // The toggle is positioned against the page, so any ancestor that
      // establishes a containing block captures it: a positioned element or a
      // grid for position: absolute, and transform, filter, will-change or
      // contain for position: fixed. A direct child of body has none of these
      // to inherit, and the shift when one appears is silent and visual.
      //
      // ARIA says a document should have at most one banner, and axe reports a
      // duplicate whether or not the banners carry distinct labels. So use a
      // header when the page has no banner yet, and a named region otherwise.
      //
      // A header is a banner wherever it sits, unless it is inside sectioning
      // content, so this cannot just look at the children of body: a custom
      // page layout wraps the title block header in a plain div. An explicit
      // role="banner" always counts.
      const sectioning = 'article, aside, main, nav, section, [role="article"], [role="complementary"], [role="main"], [role="navigation"], [role="region"]';
      const hasBanner = Array.from(
        window.document.querySelectorAll('header:not([role]), [role="banner"]')
      ).some(function(el) {
        return el.hasAttribute("role") || el.closest(sectioning) === null;
      });
      const container = window.document.createElement(hasBanner ? "div" : "header");
      if (hasBanner) {
        container.setAttribute("role", "region");
        container.setAttribute("aria-label", "Toggle dark mode");
      }
      container.classList.add('quarto-color-scheme-toggle-container');
      container.appendChild(toggle);
      window.document.body.appendChild(container);
    }
    setColorSchemeToggle(hasAlternateSentinel())
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/bthek1\.github\.io\/Electrical_Docs");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<script src="https://utteranc.es/client.js" repo="quarto-dev/quarto-web" issue-term="pathname" theme="github-light" crossorigin="anonymous" async="">
</script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="./network_theorems.html" class="pagination-link" aria-label="Network Theorems">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text">Network Theorems</span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="./utility_sld.html" class="pagination-link" aria-label="Utility Single Line Diagrams">
        <span class="nav-page-text">Utility Single Line Diagrams</span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
      &nbsp;
    </div>   
    <div class="nav-footer-center">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
    <a class="nav-link active" href="./index.html" aria-current="page">
<p>Trademark</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="https://github.com/bthek1/Electrical_Docs/issues">
<p>FAQ</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="https://bthek1.github.io/bthek1_blog/index.html">
<p>License</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="./index.html">
<p>Trademark</p>
</a>
  </li>  
</ul>
    <div class="toc-actions d-sm-block d-md-none"><ul><li><a href="https://github.dev/bthek1/Electrical_Docs/blob/main/05_Three_Phase_Power_Systems.ipynb" class="toc-action"><i class="bi bi-github"></i>Edit this page</a></li><li><a href="https://github.com/bthek1/Electrical_Docs/issues/new" class="toc-action"><i class="bi empty"></i>Report an issue</a></li></ul></div></div>
    <div class="nav-footer-right">
      <ul class="footer-items list-unstyled">
    <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/bthek1/Electrical_Docs">
      <i class="bi bi-github" role="img" aria-label="Github">
</i> 
    </a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://www.linkedin.com/in/benedict-thekkel/">
      <i class="bi bi-linkedin" role="img" aria-label="Linkedin">
</i> 
    </a>
  </li>  
</ul>
    </div>
  </div>
</footer>




</body></html>